phase,timestamp_pacific,time_after_command,time_after_previous,milestone,observation,source
CP,2026-11-18 18:18:07.246000,0:00,0:00,Command accepted,Accepted,CTA
CP,2026-11-18 18:18:22.571000,0:15,0:15,Expected operational state first observed,State 4: Idle Curtailed (expected 2 or 4),CTA state poll
CP,2026-11-18 18:18:22.719000,0:15,0:00,water_draw_1 started,Cut-in; max 180 min,Water draw
CP,2026-11-18 18:21:52,3:45,3:29,EnergyTake first changed,0 to 900 Wh,Commodity poll
CP,2026-11-18 18:30:37.422000,12:30,8:45,Fan started,"0.21 A, 36 W (inferred)",Power monitor
CP,2026-11-18 18:31:13.614000,13:06,0:36,Compressor and element operating,"20.27 A, 763 W (inferred)",Power monitor
CP,2026-11-18 18:31:22.193000,13:15,0:09,Operational state changed,State 2: Running Curtailed (expected),CTA state poll
CP,2026-11-18 18:31:22.353000,13:15,0:00,water_draw_1 completed,Measured 37.19 gal,Water draw
CP,2026-11-18 18:37:22.621000,19:15,6:00,Resistance element stopped; compressor remains on,"1.52 A, 102 W (inferred)",Power monitor
CP,2026-11-18 20:21:51.886000,2:03:45,1:44:29,Fan/load stopped,"0.17 A, 27 W (inferred)",Power monitor
CP,2026-11-18 20:21:53.312000,2:03:46,0:01,Operational state changed,State 4: Idle Curtailed (expected),CTA state poll
CP,2026-11-18 20:21:53.542000,2:03:46,0:00,water_draw_2 started,Temperature drop target 15 °F,Water draw
CP,2026-11-18 20:28:14.816000,2:10:08,6:21,Fan started,"0.20 A, 36 W (inferred)",Power monitor
CP,2026-11-18 20:29:19.133000,2:11:12,1:04,Compressor started,"1.12 A, 106 W (inferred)",Power monitor
CP,2026-11-18 20:30:53.217000,2:12:46,1:34,Operational state changed,State 2: Running Curtailed (expected),CTA state poll
CP,2026-11-18 20:33:28.366000,2:15:21,2:35,Compressor and element operating,"21.60 A, 696 W (inferred)",Power monitor
CP,2026-11-18 20:34:35.932000,2:16:29,1:08,water_draw_2 completed,Measured 36.98 gal,Water draw
CP,2026-11-18 20:45:09.831000,2:27:03,10:34,Resistance element stopped; compressor remains on,"1.52 A, 103 W (inferred)",Power monitor
CP,2026-11-18 22:31:05.282000,4:12:58,1:45:55,Fan/load stopped,"0.16 A, 26 W (inferred)",Power monitor
CP,2026-11-18 22:31:22.293000,4:13:15,0:17,Operational state changed,State 4: Idle Curtailed (expected),CTA state poll
