event_id,timestamp_pacific,draw_elapsed_seconds,status,stop_reason,valve_state,target_volume_gal,accumulated_volume_gal,flow_gpm,hot_temp_c,hot_temp_f,cold_temp_c,cold_temp_f,ambient_temp_c,ambient_temp_f,hot_raw_counts,cold_raw_counts,flow_raw_counts,ambient_raw_counts,cold_source_station,cold_source_timestamp_pacific
water_draw_1,2026-08-02T11:59:44.170-07:00,0.249,drawing,,open,15.0,0.014604,3.512604166666667,26.041666666666657,78.87499999999997,23.95833333333333,75.125,24.5,76.1,1210,1190,1129,245,WH-station1,2026-08-02T11:59:44.170-07:00
water_draw_1,2026-08-02T11:59:44.684-07:00,1.265,drawing,,open,15.0,0.074302,3.527916666666667,26.5625,79.8125,24.062499999999986,75.31249999999997,25.0,77.0,1215,1191,1132,250,WH-station1,2026-08-02T11:59:44.672-07:00
water_draw_1,2026-08-02T11:59:45.184-07:00,1.765,drawing,,open,15.0,0.104196,3.584062500000001,27.08333333333333,80.75,23.85416666666667,74.9375,24.6,76.28,1220,1189,1143,246,WH-station1,2026-08-02T11:59:45.174-07:00
water_draw_1,2026-08-02T11:59:45.685-07:00,2.266,drawing,,open,15.0,0.133833,3.553437500000001,27.187500000000014,80.93750000000003,23.85416666666667,74.9375,24.9,76.82,1221,1189,1137,249,WH-station1,2026-08-02T11:59:45.675-07:00
water_draw_1,2026-08-02T11:59:46.185-07:00,2.766,drawing,,open,15.0,0.162831,3.4768750000000015,27.70833333333333,81.875,23.85416666666667,74.9375,24.9,76.82,1226,1189,1122,249,WH-station1,2026-08-02T11:59:46.177-07:00
water_draw_1,2026-08-02T11:59:46.686-07:00,3.266,drawing,,open,15.0,0.191234,3.405416666666668,28.645833333333343,83.56250000000003,23.645833333333343,74.56250000000003,24.7,76.46000000000001,1235,1187,1108,247,WH-station1,2026-08-02T11:59:46.679-07:00
water_draw_1,2026-08-02T11:59:47.186-07:00,3.767,drawing,,open,15.0,0.219168,3.349270833333333,28.750000000000014,83.75000000000003,24.062499999999986,75.31249999999997,24.9,76.82,1236,1191,1097,249,WH-station1,2026-08-02T11:59:47.181-07:00
water_draw_1,2026-08-02T11:59:47.687-07:00,4.267,drawing,,open,15.0,0.246637,3.2931250000000007,30.0,86.0,23.85416666666667,74.9375,25.0,77.0,1248,1189,1086,250,WH-station1,2026-08-02T11:59:47.684-07:00
water_draw_1,2026-08-02T11:59:48.187-07:00,4.768,drawing,,open,15.0,0.273934,3.2727083333333344,29.895833333333343,85.81250000000003,23.541666666666657,74.375,25.0,77.0,1247,1186,1082,250,WH-station1,2026-08-02T11:59:48.186-07:00
water_draw_1,2026-08-02T11:59:48.692-07:00,5.268,drawing,,open,15.0,0.301490,3.3033333333333337,30.937500000000014,87.68750000000003,23.85416666666667,74.9375,24.6,76.28,1257,1189,1088,246,WH-station1,2026-08-02T11:59:48.690-07:00
water_draw_1,2026-08-02T11:59:49.197-07:00,5.773,drawing,,open,15.0,0.328811,3.2471875000000003,31.458333333333343,88.62500000000003,23.95833333333333,75.125,24.4,75.92,1262,1190,1077,244,WH-station1,2026-08-02T11:59:49.195-07:00
water_draw_1,2026-08-02T11:59:49.702-07:00,6.278,drawing,,open,15.0,0.355849,3.2114583333333333,32.08333333333333,89.75,23.645833333333343,74.56250000000003,24.4,75.92,1268,1187,1070,244,WH-station1,2026-08-02T11:59:49.700-07:00
water_draw_1,2026-08-02T11:59:50.207-07:00,6.783,drawing,,open,15.0,0.382496,3.165520833333334,33.125,91.625,23.749999999999986,74.74999999999997,24.4,75.92,1278,1188,1061,244,WH-station1,2026-08-02T11:59:50.206-07:00
water_draw_1,2026-08-02T11:59:50.712-07:00,7.289,drawing,,open,15.0,0.409407,3.196145833333333,33.33333333333333,92.0,23.749999999999986,74.74999999999997,24.8,76.64,1280,1188,1067,248,WH-station1,2026-08-02T11:59:50.711-07:00
water_draw_1,2026-08-02T11:59:51.217-07:00,7.794,drawing,,open,15.0,0.435924,3.1502083333333335,34.0625,93.3125,24.062499999999986,75.31249999999997,25.1,77.18,1287,1191,1058,251,WH-station1,2026-08-02T11:59:51.216-07:00
water_draw_1,2026-08-02T11:59:51.722-07:00,8.299,drawing,,open,15.0,0.462535,3.1604166666666673,34.375,93.875,23.95833333333333,75.125,24.9,76.82,1290,1190,1060,249,WH-station1,2026-08-02T11:59:51.721-07:00
water_draw_1,2026-08-02T11:59:52.228-07:00,8.804,drawing,,open,15.0,0.488703,3.1093750000000004,34.89583333333333,94.8125,23.85416666666667,74.9375,24.7,76.46000000000001,1295,1189,1050,247,WH-station1,2026-08-02T11:59:52.226-07:00
water_draw_1,2026-08-02T11:59:52.733-07:00,9.309,drawing,,open,15.0,0.514805,3.0991666666666675,35.20833333333333,95.375,24.166666666666643,75.49999999999997,24.8,76.64,1298,1192,1048,248,WH-station1,2026-08-02T11:59:52.731-07:00
water_draw_1,2026-08-02T11:59:53.238-07:00,9.814,drawing,,open,15.0,0.541156,3.129791666666667,36.04166666666666,96.875,23.645833333333343,74.56250000000003,24.8,76.64,1306,1187,1054,248,WH-station1,2026-08-02T11:59:53.236-07:00
water_draw_1,2026-08-02T11:59:53.743-07:00,10.319,drawing,,open,15.0,0.567419,3.1195833333333343,36.04166666666666,96.875,23.541666666666657,74.375,24.8,76.64,1306,1186,1052,248,WH-station1,2026-08-02T11:59:53.742-07:00
water_draw_1,2026-08-02T11:59:54.248-07:00,10.825,drawing,,open,15.0,0.593466,3.0940625,36.562499999999986,97.81249999999997,23.749999999999986,74.74999999999997,24.5,76.1,1311,1188,1047,245,WH-station1,2026-08-02T11:59:54.247-07:00
water_draw_1,2026-08-02T11:59:54.753-07:00,11.330,drawing,,open,15.0,0.619520,3.0940625,37.50000000000003,99.50000000000003,23.541666666666657,74.375,24.7,76.46000000000001,1320,1186,1047,247,WH-station1,2026-08-02T11:59:54.752-07:00
water_draw_1,2026-08-02T11:59:55.258-07:00,11.835,drawing,,open,15.0,0.645776,3.1195833333333343,37.39583333333334,99.3125,23.95833333333333,75.125,24.9,76.82,1319,1190,1052,249,WH-station1,2026-08-02T11:59:55.257-07:00
water_draw_1,2026-08-02T11:59:55.763-07:00,12.340,drawing,,open,15.0,0.672170,3.134895833333333,37.60416666666666,99.6875,23.85416666666667,74.9375,24.9,76.82,1321,1189,1055,249,WH-station1,2026-08-02T11:59:55.762-07:00
water_draw_1,2026-08-02T11:59:56.269-07:00,12.845,drawing,,open,15.0,0.698599,3.140000000000001,38.54166666666667,101.375,23.85416666666667,74.9375,24.4,75.92,1330,1189,1056,244,WH-station1,2026-08-02T11:59:56.267-07:00
water_draw_1,2026-08-02T11:59:56.774-07:00,13.350,drawing,,open,15.0,0.724565,3.0838541666666672,38.85416666666666,101.93749999999997,24.062499999999986,75.31249999999997,24.4,75.92,1333,1191,1045,244,WH-station1,2026-08-02T11:59:56.772-07:00
water_draw_1,2026-08-02T11:59:57.279-07:00,13.855,drawing,,open,15.0,0.750741,3.1093750000000004,39.0625,102.3125,23.749999999999986,74.74999999999997,24.9,76.82,1335,1188,1050,249,WH-station1,2026-08-02T11:59:57.277-07:00
water_draw_1,2026-08-02T11:59:57.784-07:00,14.360,drawing,,open,15.0,0.776752,3.088958333333335,39.58333333333333,103.25,23.749999999999986,74.74999999999997,24.8,76.64,1340,1188,1046,248,WH-station1,2026-08-02T11:59:57.783-07:00
water_draw_1,2026-08-02T11:59:58.289-07:00,14.866,drawing,,open,15.0,0.802804,3.0940625,39.89583333333333,103.8125,23.85416666666667,74.9375,24.9,76.82,1343,1189,1047,249,WH-station1,2026-08-02T11:59:58.288-07:00
water_draw_1,2026-08-02T11:59:58.794-07:00,15.371,drawing,,open,15.0,0.828765,3.0838541666666672,40.20833333333336,104.37500000000006,23.749999999999986,74.74999999999997,24.5,76.1,1346,1188,1045,245,WH-station1,2026-08-02T11:59:58.793-07:00
water_draw_1,2026-08-02T11:59:59.300-07:00,15.876,drawing,,open,15.0,0.854729,3.0838541666666672,40.416666666666686,104.75000000000003,24.166666666666643,75.49999999999997,24.6,76.28,1348,1192,1045,246,WH-station1,2026-08-02T11:59:59.298-07:00
water_draw_1,2026-08-02T11:59:59.805-07:00,16.381,drawing,,open,15.0,0.880736,3.088958333333335,40.62500000000003,105.12500000000003,23.85416666666667,74.9375,24.2,75.56,1350,1189,1046,242,WH-station1,2026-08-02T11:59:59.803-07:00
water_draw_1,2026-08-02T12:00:00.310-07:00,16.886,drawing,,open,15.0,0.906703,3.0838541666666672,40.9375,105.6875,23.645833333333343,74.56250000000003,25.0,77.0,1353,1187,1045,250,WH-station1,2026-08-02T12:00:00.308-07:00
water_draw_1,2026-08-02T12:00:00.815-07:00,17.391,drawing,,open,15.0,0.932444,3.0583333333333336,41.250000000000014,106.25000000000003,23.4375,74.1875,24.5,76.1,1356,1185,1040,245,WH-station1,2026-08-02T12:00:00.813-07:00
water_draw_1,2026-08-02T12:00:01.320-07:00,17.896,drawing,,open,15.0,0.958324,3.0736458333333325,41.97916666666666,107.56249999999997,23.95833333333333,75.125,25.2,77.36,1363,1190,1043,252,WH-station1,2026-08-02T12:00:01.319-07:00
water_draw_1,2026-08-02T12:00:01.825-07:00,18.402,drawing,,open,15.0,0.984123,3.0634374999999996,41.77083333333333,107.1875,23.645833333333343,74.56250000000003,24.5,76.1,1361,1187,1041,245,WH-station1,2026-08-02T12:00:01.824-07:00
water_draw_1,2026-08-02T12:00:02.330-07:00,18.907,drawing,,open,15.0,1.009732,3.0430208333333333,41.77083333333333,107.1875,23.4375,74.1875,24.8,76.64,1361,1185,1037,248,WH-station1,2026-08-02T12:00:02.329-07:00
water_draw_1,2026-08-02T12:00:02.836-07:00,19.412,drawing,,open,15.0,1.035480,3.0583333333333336,42.1875,107.9375,23.749999999999986,74.74999999999997,24.7,76.46000000000001,1365,1188,1040,247,WH-station1,2026-08-02T12:00:02.834-07:00
water_draw_1,2026-08-02T12:00:03.341-07:00,19.917,drawing,,open,15.0,1.061103,3.0430208333333333,42.70833333333334,108.87500000000003,23.4375,74.1875,24.4,75.92,1370,1185,1037,244,WH-station1,2026-08-02T12:00:03.339-07:00
water_draw_1,2026-08-02T12:00:03.846-07:00,20.422,drawing,,open,15.0,1.086894,3.0634374999999996,42.91666666666667,109.25,23.645833333333343,74.56250000000003,24.9,76.82,1372,1187,1041,249,WH-station1,2026-08-02T12:00:03.844-07:00
water_draw_1,2026-08-02T12:00:04.351-07:00,20.927,drawing,,open,15.0,1.112770,3.0736458333333325,43.22916666666666,109.81249999999997,23.4375,74.1875,25.1,77.18,1375,1185,1043,251,WH-station1,2026-08-02T12:00:04.349-07:00
water_draw_1,2026-08-02T12:00:04.856-07:00,21.432,drawing,,open,15.0,1.138648,3.0736458333333325,43.124999999999986,109.62499999999997,23.4375,74.1875,25.1,77.18,1374,1185,1043,251,WH-station1,2026-08-02T12:00:04.855-07:00
water_draw_1,2026-08-02T12:00:05.361-07:00,21.938,drawing,,open,15.0,1.164614,3.0838541666666672,43.33333333333336,110.00000000000006,23.749999999999986,74.74999999999997,24.7,76.46000000000001,1376,1188,1045,247,WH-station1,2026-08-02T12:00:05.360-07:00
water_draw_1,2026-08-02T12:00:05.866-07:00,22.443,drawing,,open,15.0,1.190533,3.078750000000001,43.33333333333336,110.00000000000006,23.645833333333343,74.56250000000003,24.8,76.64,1376,1187,1044,248,WH-station1,2026-08-02T12:00:05.865-07:00
water_draw_1,2026-08-02T12:00:06.372-07:00,22.948,drawing,,open,15.0,1.216364,3.0685416666666674,43.75000000000003,110.75000000000003,23.333333333333314,73.99999999999997,24.3,75.74000000000001,1380,1184,1042,243,WH-station1,2026-08-02T12:00:06.370-07:00
water_draw_1,2026-08-02T12:00:06.877-07:00,23.453,drawing,,open,15.0,1.242160,3.0634374999999996,44.47916666666667,112.0625,23.95833333333333,75.125,24.8,76.64,1387,1190,1041,248,WH-station1,2026-08-02T12:00:06.875-07:00
water_draw_1,2026-08-02T12:00:07.382-07:00,23.958,drawing,,open,15.0,1.267860,3.0532291666666658,44.58333333333336,112.25000000000003,23.4375,74.1875,24.9,76.82,1388,1185,1039,249,WH-station1,2026-08-02T12:00:07.380-07:00
water_draw_1,2026-08-02T12:00:07.887-07:00,24.463,drawing,,open,15.0,1.293736,3.0736458333333325,44.47916666666667,112.0625,23.85416666666667,74.9375,24.4,75.92,1387,1189,1043,244,WH-station1,2026-08-02T12:00:07.885-07:00
water_draw_1,2026-08-02T12:00:08.392-07:00,24.968,drawing,,open,15.0,1.319573,3.0685416666666674,44.687500000000014,112.43750000000003,23.645833333333343,74.56250000000003,24.8,76.64,1389,1187,1042,248,WH-station1,2026-08-02T12:00:08.391-07:00
water_draw_1,2026-08-02T12:00:08.897-07:00,25.474,drawing,,open,15.0,1.345537,3.0838541666666672,45.000000000000014,113.00000000000003,23.85416666666667,74.9375,24.8,76.64,1392,1189,1045,248,WH-station1,2026-08-02T12:00:08.896-07:00
water_draw_1,2026-08-02T12:00:09.402-07:00,25.979,drawing,,open,15.0,1.371320,3.0634374999999996,45.416666666666686,113.75000000000003,23.749999999999986,74.74999999999997,24.6,76.28,1396,1188,1041,246,WH-station1,2026-08-02T12:00:09.401-07:00
water_draw_1,2026-08-02T12:00:09.912-07:00,26.484,drawing,,open,15.0,1.397116,3.0634374999999996,45.20833333333334,113.375,23.541666666666657,74.375,24.3,75.74000000000001,1394,1186,1041,243,WH-station1,2026-08-02T12:00:09.910-07:00
water_draw_1,2026-08-02T12:00:10.417-07:00,26.993,drawing,,open,15.0,1.423257,3.078750000000001,45.416666666666686,113.75000000000003,23.333333333333314,73.99999999999997,24.6,76.28,1396,1184,1044,246,WH-station1,2026-08-02T12:00:10.415-07:00
water_draw_1,2026-08-02T12:00:10.922-07:00,27.498,drawing,,open,15.0,1.449131,3.0736458333333325,45.937499999999986,114.68749999999997,23.229166666666686,73.81250000000003,25.0,77.0,1401,1183,1043,250,WH-station1,2026-08-02T12:00:10.920-07:00
water_draw_1,2026-08-02T12:00:11.427-07:00,28.003,drawing,,open,15.0,1.475129,3.088958333333335,45.937499999999986,114.68749999999997,23.4375,74.1875,24.3,75.74000000000001,1401,1185,1046,243,WH-station1,2026-08-02T12:00:11.426-07:00
water_draw_1,2026-08-02T12:00:11.932-07:00,28.509,drawing,,open,15.0,1.501009,3.0736458333333325,45.72916666666667,114.3125,23.85416666666667,74.9375,24.2,75.56,1399,1189,1043,242,WH-station1,2026-08-02T12:00:11.931-07:00
water_draw_1,2026-08-02T12:00:12.437-07:00,29.014,drawing,,open,15.0,1.526887,3.0736458333333325,45.72916666666667,114.3125,23.4375,74.1875,24.6,76.28,1399,1185,1043,246,WH-station1,2026-08-02T12:00:12.436-07:00
water_draw_1,2026-08-02T12:00:12.943-07:00,29.519,drawing,,open,15.0,1.552633,3.0583333333333336,46.250000000000014,115.25000000000003,23.749999999999986,74.74999999999997,24.3,75.74000000000001,1404,1188,1040,243,WH-station1,2026-08-02T12:00:12.941-07:00
water_draw_1,2026-08-02T12:00:13.448-07:00,30.024,drawing,,open,15.0,1.578736,3.0991666666666675,46.77083333333334,116.1875,23.749999999999986,74.74999999999997,24.5,76.1,1409,1188,1048,245,WH-station1,2026-08-02T12:00:13.446-07:00
water_draw_1,2026-08-02T12:00:13.953-07:00,30.529,drawing,,open,15.0,1.604482,3.0583333333333336,46.45833333333336,115.62500000000006,23.749999999999986,74.74999999999997,24.7,76.46000000000001,1406,1188,1040,247,WH-station1,2026-08-02T12:00:13.951-07:00
water_draw_1,2026-08-02T12:00:14.458-07:00,31.034,drawing,,open,15.0,1.630227,3.0583333333333336,46.77083333333334,116.1875,23.541666666666657,74.375,24.8,76.64,1409,1186,1040,248,WH-station1,2026-08-02T12:00:14.457-07:00
water_draw_1,2026-08-02T12:00:14.963-07:00,31.540,drawing,,open,15.0,1.656242,3.088958333333335,46.77083333333334,116.1875,22.916666666666657,73.24999999999997,25.0,77.0,1409,1180,1046,250,WH-station1,2026-08-02T12:00:14.962-07:00
water_draw_1,2026-08-02T12:00:15.469-07:00,32.045,drawing,,open,15.0,1.682035,3.0634374999999996,47.29166666666667,117.125,23.541666666666657,74.375,24.8,76.64,1414,1186,1041,248,WH-station1,2026-08-02T12:00:15.467-07:00
water_draw_1,2026-08-02T12:00:15.974-07:00,32.550,drawing,,open,15.0,1.707870,3.0685416666666674,47.1875,116.9375,23.85416666666667,74.9375,24.9,76.82,1413,1189,1042,249,WH-station1,2026-08-02T12:00:15.972-07:00
water_draw_1,2026-08-02T12:00:16.479-07:00,33.055,drawing,,open,15.0,1.733698,3.0685416666666674,47.1875,116.9375,23.4375,74.1875,24.5,76.1,1413,1185,1042,245,WH-station1,2026-08-02T12:00:16.477-07:00
water_draw_1,2026-08-02T12:00:16.984-07:00,33.560,drawing,,open,15.0,1.759582,3.0736458333333325,47.29166666666667,117.125,23.229166666666686,73.81250000000003,24.4,75.92,1414,1183,1043,244,WH-station1,2026-08-02T12:00:16.982-07:00
water_draw_1,2026-08-02T12:00:17.489-07:00,34.065,drawing,,open,15.0,1.785326,3.0583333333333336,47.39583333333334,117.31250000000003,23.229166666666686,73.81250000000003,24.6,76.28,1415,1183,1040,246,WH-station1,2026-08-02T12:00:17.488-07:00
water_draw_1,2026-08-02T12:00:17.994-07:00,34.571,drawing,,open,15.0,1.811119,3.0634374999999996,47.29166666666667,117.125,23.749999999999986,74.74999999999997,24.3,75.74000000000001,1414,1188,1041,243,WH-station1,2026-08-02T12:00:17.993-07:00
water_draw_1,2026-08-02T12:00:18.499-07:00,35.076,drawing,,open,15.0,1.837080,3.0838541666666672,47.39583333333334,117.31250000000003,23.333333333333314,73.99999999999997,24.4,75.92,1415,1184,1045,244,WH-station1,2026-08-02T12:00:18.498-07:00
water_draw_1,2026-08-02T12:00:19.004-07:00,35.581,drawing,,open,15.0,1.862957,3.0736458333333325,47.29166666666667,117.125,23.229166666666686,73.81250000000003,24.7,76.46000000000001,1414,1183,1043,247,WH-station1,2026-08-02T12:00:19.003-07:00
water_draw_1,2026-08-02T12:00:19.510-07:00,36.086,drawing,,open,15.0,1.888838,3.0736458333333325,47.91666666666666,118.24999999999997,23.645833333333343,74.56250000000003,24.5,76.1,1420,1187,1043,245,WH-station1,2026-08-02T12:00:19.508-07:00
water_draw_1,2026-08-02T12:00:20.015-07:00,36.591,drawing,,open,15.0,1.914667,3.0685416666666674,48.125,118.625,23.541666666666657,74.375,25.0,77.0,1422,1186,1042,250,WH-station1,2026-08-02T12:00:20.013-07:00
water_draw_1,2026-08-02T12:00:20.520-07:00,37.096,drawing,,open,15.0,1.940539,3.0736458333333325,48.125,118.625,23.125,73.625,24.7,76.46000000000001,1422,1182,1043,247,WH-station1,2026-08-02T12:00:20.518-07:00
water_draw_1,2026-08-02T12:00:21.025-07:00,37.601,drawing,,open,15.0,1.966589,3.0940625,47.91666666666666,118.24999999999997,23.4375,74.1875,24.6,76.28,1420,1185,1047,246,WH-station1,2026-08-02T12:00:21.023-07:00
water_draw_1,2026-08-02T12:00:21.530-07:00,38.106,drawing,,open,15.0,1.992289,3.0532291666666658,47.91666666666666,118.24999999999997,23.4375,74.1875,24.3,75.74000000000001,1420,1185,1039,243,WH-station1,2026-08-02T12:00:21.528-07:00
water_draw_1,2026-08-02T12:00:22.035-07:00,38.611,drawing,,open,15.0,2.018381,3.0991666666666675,48.54166666666666,119.375,23.125,73.625,24.3,75.74000000000001,1426,1182,1048,243,WH-station1,2026-08-02T12:00:22.034-07:00
water_draw_1,2026-08-02T12:00:22.540-07:00,39.117,drawing,,open,15.0,2.044341,3.0838541666666672,48.64583333333334,119.56250000000003,23.229166666666686,73.81250000000003,24.2,75.56,1427,1183,1045,242,WH-station1,2026-08-02T12:00:22.539-07:00
water_draw_1,2026-08-02T12:00:23.045-07:00,39.622,drawing,,open,15.0,2.070306,3.0838541666666672,48.125,118.625,23.333333333333314,73.99999999999997,24.4,75.92,1422,1184,1045,244,WH-station1,2026-08-02T12:00:23.044-07:00
water_draw_1,2026-08-02T12:00:23.550-07:00,40.127,drawing,,open,15.0,2.096141,3.0685416666666674,48.54166666666666,119.375,23.749999999999986,74.74999999999997,24.6,76.28,1426,1188,1042,246,WH-station1,2026-08-02T12:00:23.549-07:00
water_draw_1,2026-08-02T12:00:24.056-07:00,40.632,drawing,,open,15.0,2.122357,3.114479166666667,48.95833333333333,120.125,23.541666666666657,74.375,24.8,76.64,1430,1186,1051,248,WH-station1,2026-08-02T12:00:24.054-07:00
water_draw_1,2026-08-02T12:00:24.561-07:00,41.137,drawing,,open,15.0,2.148360,3.088958333333335,48.749999999999986,119.74999999999997,23.541666666666657,74.375,24.9,76.82,1428,1186,1046,249,WH-station1,2026-08-02T12:00:24.559-07:00
water_draw_1,2026-08-02T12:00:25.066-07:00,41.642,drawing,,open,15.0,2.174501,3.104270833333334,48.749999999999986,119.74999999999997,23.333333333333314,73.99999999999997,24.9,76.82,1428,1184,1049,249,WH-station1,2026-08-02T12:00:25.064-07:00
water_draw_1,2026-08-02T12:00:25.571-07:00,42.147,drawing,,open,15.0,2.200672,3.1093750000000004,48.85416666666667,119.9375,23.645833333333343,74.56250000000003,24.5,76.1,1429,1187,1050,245,WH-station1,2026-08-02T12:00:25.569-07:00
water_draw_1,2026-08-02T12:00:26.076-07:00,42.652,drawing,,open,15.0,2.226553,3.0736458333333325,49.16666666666664,120.49999999999997,23.541666666666657,74.375,24.7,76.46000000000001,1432,1186,1043,247,WH-station1,2026-08-02T12:00:26.075-07:00
water_draw_1,2026-08-02T12:00:26.581-07:00,43.158,drawing,,open,15.0,2.252429,3.0736458333333325,49.062500000000014,120.31250000000003,23.333333333333314,73.99999999999997,25.0,77.0,1431,1184,1043,250,WH-station1,2026-08-02T12:00:26.580-07:00
water_draw_1,2026-08-02T12:00:27.086-07:00,43.663,drawing,,open,15.0,2.278473,3.0940625,48.95833333333333,120.125,23.541666666666657,74.375,24.4,75.92,1430,1186,1047,244,WH-station1,2026-08-02T12:00:27.085-07:00
water_draw_1,2026-08-02T12:00:27.591-07:00,44.168,drawing,,open,15.0,2.304600,3.104270833333334,49.27083333333333,120.6875,23.4375,74.1875,24.4,75.92,1433,1185,1049,244,WH-station1,2026-08-02T12:00:27.590-07:00
water_draw_1,2026-08-02T12:00:28.097-07:00,44.673,drawing,,open,15.0,2.330787,3.1093750000000004,49.47916666666666,121.06249999999997,23.333333333333314,73.99999999999997,24.8,76.64,1435,1184,1050,248,WH-station1,2026-08-02T12:00:28.095-07:00
water_draw_1,2026-08-02T12:00:28.602-07:00,45.180,drawing,,open,15.0,2.356936,3.0940625,49.27083333333333,120.6875,23.645833333333343,74.56250000000003,24.7,76.46000000000001,1433,1187,1047,247,WH-station1,2026-08-02T12:00:28.600-07:00
water_draw_1,2026-08-02T12:00:29.107-07:00,45.683,drawing,,open,15.0,2.382879,3.0940625,48.95833333333333,120.125,23.4375,74.1875,24.4,75.92,1430,1185,1047,244,WH-station1,2026-08-02T12:00:29.106-07:00
water_draw_1,2026-08-02T12:00:29.613-07:00,46.189,drawing,,open,15.0,2.409004,3.0991666666666675,49.27083333333333,120.6875,23.333333333333314,73.99999999999997,25.0,77.0,1433,1184,1048,250,WH-station1,2026-08-02T12:00:29.611-07:00
water_draw_1,2026-08-02T12:00:30.118-07:00,46.694,drawing,,open,15.0,2.434966,3.0838541666666672,49.27083333333333,120.6875,23.333333333333314,73.99999999999997,24.8,76.64,1433,1184,1045,248,WH-station1,2026-08-02T12:00:30.116-07:00
water_draw_1,2026-08-02T12:00:30.623-07:00,47.199,drawing,,open,15.0,2.461228,3.1195833333333343,49.687500000000014,121.43750000000003,23.02083333333333,73.4375,24.7,76.46000000000001,1437,1181,1052,247,WH-station1,2026-08-02T12:00:30.621-07:00
water_draw_1,2026-08-02T12:00:31.128-07:00,47.704,drawing,,open,15.0,2.487323,3.0991666666666675,49.27083333333333,120.6875,23.229166666666686,73.81250000000003,24.6,76.28,1433,1183,1048,246,WH-station1,2026-08-02T12:00:31.126-07:00
water_draw_1,2026-08-02T12:00:31.633-07:00,48.209,drawing,,open,15.0,2.513324,3.088958333333335,50.0,122.0,23.541666666666657,74.375,24.6,76.28,1440,1186,1046,246,WH-station1,2026-08-02T12:00:31.632-07:00
water_draw_1,2026-08-02T12:00:32.138-07:00,48.714,drawing,,open,15.0,2.539499,3.1093750000000004,49.687500000000014,121.43750000000003,23.333333333333314,73.99999999999997,24.5,76.1,1437,1184,1050,245,WH-station1,2026-08-02T12:00:32.137-07:00
water_draw_1,2026-08-02T12:00:32.643-07:00,49.220,drawing,,open,15.0,2.565678,3.1093750000000004,49.791666666666686,121.62500000000003,23.4375,74.1875,24.4,75.92,1438,1185,1050,244,WH-station1,2026-08-02T12:00:32.642-07:00
water_draw_1,2026-08-02T12:00:33.148-07:00,49.725,drawing,,open,15.0,2.591903,3.114479166666667,49.791666666666686,121.62500000000003,23.4375,74.1875,24.7,76.46000000000001,1438,1185,1051,247,WH-station1,2026-08-02T12:00:33.147-07:00
water_draw_1,2026-08-02T12:00:33.654-07:00,50.230,drawing,,open,15.0,2.618080,3.1093750000000004,49.687500000000014,121.43750000000003,23.125,73.625,24.3,75.74000000000001,1437,1182,1050,243,WH-station1,2026-08-02T12:00:33.652-07:00
water_draw_1,2026-08-02T12:00:34.159-07:00,50.735,drawing,,open,15.0,2.644254,3.1093750000000004,50.0,122.0,23.02083333333333,73.4375,24.6,76.28,1440,1181,1050,246,WH-station1,2026-08-02T12:00:34.157-07:00
water_draw_1,2026-08-02T12:00:34.664-07:00,51.240,drawing,,open,15.0,2.670303,3.0940625,49.791666666666686,121.62500000000003,23.541666666666657,74.375,24.099999999999998,75.38,1438,1186,1047,241,WH-station1,2026-08-02T12:00:34.662-07:00
water_draw_1,2026-08-02T12:00:35.169-07:00,51.745,drawing,,open,15.0,2.696563,3.1195833333333343,50.104166666666686,122.18750000000003,23.333333333333314,73.99999999999997,24.8,76.64,1441,1184,1052,248,WH-station1,2026-08-02T12:00:35.167-07:00
water_draw_1,2026-08-02T12:00:35.674-07:00,52.250,drawing,,open,15.0,2.722825,3.1195833333333343,50.41666666666667,122.75,23.4375,74.1875,25.0,77.0,1444,1185,1052,250,WH-station1,2026-08-02T12:00:35.672-07:00
water_draw_1,2026-08-02T12:00:36.179-07:00,52.756,drawing,,open,15.0,2.749051,3.114479166666667,49.791666666666686,121.62500000000003,23.541666666666657,74.375,25.0,77.0,1438,1186,1051,250,WH-station1,2026-08-02T12:00:36.177-07:00
water_draw_1,2026-08-02T12:00:36.683-07:00,53.260,drawing,,open,15.0,2.775120,3.0991666666666675,50.104166666666686,122.18750000000003,23.541666666666657,74.375,24.7,76.46000000000001,1441,1186,1048,247,WH-station1,2026-08-02T12:00:36.682-07:00
water_draw_1,2026-08-02T12:00:37.189-07:00,53.765,drawing,,open,15.0,2.801269,3.1093750000000004,50.20833333333334,122.37500000000003,23.125,73.625,24.4,75.92,1442,1182,1050,244,WH-station1,2026-08-02T12:00:37.187-07:00
water_draw_1,2026-08-02T12:00:37.694-07:00,54.270,drawing,,open,15.0,2.827584,3.1246875000000007,50.52083333333334,122.93750000000003,23.4375,74.1875,24.8,76.64,1445,1185,1053,248,WH-station1,2026-08-02T12:00:37.692-07:00
water_draw_1,2026-08-02T12:00:38.199-07:00,54.775,drawing,,open,15.0,2.854103,3.1502083333333335,50.625000000000014,123.12500000000003,23.4375,74.1875,24.4,75.92,1446,1185,1058,244,WH-station1,2026-08-02T12:00:38.197-07:00
water_draw_1,2026-08-02T12:00:38.704-07:00,55.280,drawing,,open,15.0,2.880236,3.104270833333334,50.3125,122.5625,22.916666666666657,73.24999999999997,24.8,76.64,1443,1180,1049,248,WH-station1,2026-08-02T12:00:38.702-07:00
water_draw_1,2026-08-02T12:00:39.209-07:00,55.786,drawing,,open,15.0,2.906501,3.1195833333333343,50.104166666666686,122.18750000000003,22.70833333333333,72.875,24.9,76.82,1441,1178,1052,249,WH-station1,2026-08-02T12:00:39.208-07:00
water_draw_1,2026-08-02T12:00:39.714-07:00,56.291,drawing,,open,15.0,2.932505,3.088958333333335,50.0,122.0,23.4375,74.1875,25.2,77.36,1440,1185,1046,252,WH-station1,2026-08-02T12:00:39.713-07:00
water_draw_1,2026-08-02T12:00:40.219-07:00,56.796,drawing,,open,15.0,2.958673,3.1093750000000004,50.20833333333334,122.37500000000003,23.125,73.625,24.9,76.82,1442,1182,1050,249,WH-station1,2026-08-02T12:00:40.218-07:00
water_draw_1,2026-08-02T12:00:40.724-07:00,57.301,drawing,,open,15.0,2.985026,3.129791666666667,50.0,122.0,23.125,73.625,24.5,76.1,1440,1182,1054,245,WH-station1,2026-08-02T12:00:40.723-07:00
water_draw_1,2026-08-02T12:00:41.230-07:00,57.806,drawing,,open,15.0,3.011286,3.1195833333333343,50.52083333333334,122.93750000000003,23.125,73.625,24.8,76.64,1445,1182,1052,248,WH-station1,2026-08-02T12:00:41.228-07:00
water_draw_1,2026-08-02T12:00:41.735-07:00,58.311,drawing,,open,15.0,3.037636,3.129791666666667,50.52083333333334,122.93750000000003,23.229166666666686,73.81250000000003,25.0,77.0,1445,1183,1054,250,WH-station1,2026-08-02T12:00:41.733-07:00
water_draw_1,2026-08-02T12:00:42.240-07:00,58.816,drawing,,open,15.0,3.063772,3.104270833333334,50.72916666666667,123.3125,23.125,73.625,24.7,76.46000000000001,1447,1182,1049,247,WH-station1,2026-08-02T12:00:42.238-07:00
water_draw_1,2026-08-02T12:00:42.745-07:00,59.321,drawing,,open,15.0,3.090076,3.1246875000000007,50.72916666666667,123.3125,22.916666666666657,73.24999999999997,24.9,76.82,1447,1180,1053,249,WH-station1,2026-08-02T12:00:42.743-07:00
water_draw_1,2026-08-02T12:00:43.250-07:00,59.827,drawing,,open,15.0,3.116477,3.134895833333333,50.625000000000014,123.12500000000003,23.229166666666686,73.81250000000003,24.9,76.82,1446,1183,1055,249,WH-station1,2026-08-02T12:00:43.249-07:00
water_draw_1,2026-08-02T12:00:43.755-07:00,60.332,drawing,,open,15.0,3.142783,3.1246875000000007,50.72916666666667,123.3125,23.125,73.625,25.1,77.18,1447,1182,1053,251,WH-station1,2026-08-02T12:00:43.754-07:00
water_draw_1,2026-08-02T12:00:44.260-07:00,60.837,drawing,,open,15.0,3.169127,3.129791666666667,50.52083333333334,122.93750000000003,23.02083333333333,73.4375,25.0,77.0,1445,1181,1054,250,WH-station1,2026-08-02T12:00:44.259-07:00
water_draw_1,2026-08-02T12:00:44.766-07:00,61.342,drawing,,open,15.0,3.195565,3.140000000000001,50.41666666666667,122.75,23.229166666666686,73.81250000000003,24.8,76.64,1444,1183,1056,248,WH-station1,2026-08-02T12:00:44.764-07:00
water_draw_1,2026-08-02T12:00:45.271-07:00,61.847,drawing,,open,15.0,3.221744,3.1093750000000004,50.83333333333333,123.5,22.812500000000014,73.06250000000003,24.6,76.28,1448,1179,1050,246,WH-station1,2026-08-02T12:00:45.269-07:00
water_draw_1,2026-08-02T12:00:45.776-07:00,62.352,drawing,,open,15.0,3.248011,3.1195833333333343,50.937500000000014,123.68750000000003,22.70833333333333,72.875,24.5,76.1,1449,1178,1052,245,WH-station1,2026-08-02T12:00:45.774-07:00
water_draw_1,2026-08-02T12:00:46.281-07:00,62.857,drawing,,open,15.0,3.274269,3.1195833333333343,50.83333333333333,123.5,22.70833333333333,72.875,24.9,76.82,1448,1178,1052,249,WH-station1,2026-08-02T12:00:46.279-07:00
water_draw_1,2026-08-02T12:00:46.786-07:00,63.362,drawing,,open,15.0,3.300403,3.104270833333334,50.72916666666667,123.3125,22.916666666666657,73.24999999999997,24.8,76.64,1447,1180,1049,248,WH-station1,2026-08-02T12:00:46.784-07:00
water_draw_1,2026-08-02T12:00:47.291-07:00,63.867,drawing,,open,15.0,3.326529,3.104270833333334,50.937500000000014,123.68750000000003,23.125,73.625,25.0,77.0,1449,1182,1049,250,WH-station1,2026-08-02T12:00:47.290-07:00
water_draw_1,2026-08-02T12:00:47.796-07:00,64.373,drawing,,open,15.0,3.352922,3.134895833333333,51.14583333333333,124.0625,22.60416666666667,72.6875,24.4,75.92,1451,1177,1055,244,WH-station1,2026-08-02T12:00:47.795-07:00
water_draw_1,2026-08-02T12:00:48.301-07:00,64.878,drawing,,open,15.0,3.379108,3.1093750000000004,50.52083333333334,122.93750000000003,22.70833333333333,72.875,25.0,77.0,1445,1178,1050,250,WH-station1,2026-08-02T12:00:48.300-07:00
water_draw_1,2026-08-02T12:00:48.806-07:00,65.383,drawing,,open,15.0,3.405409,3.1246875000000007,51.14583333333333,124.0625,22.499999999999986,72.49999999999997,24.8,76.64,1451,1176,1053,248,WH-station1,2026-08-02T12:00:48.805-07:00
water_draw_1,2026-08-02T12:00:49.312-07:00,65.888,drawing,,open,15.0,3.431624,3.114479166666667,50.937500000000014,123.68750000000003,22.60416666666667,72.6875,24.9,76.82,1449,1177,1051,249,WH-station1,2026-08-02T12:00:49.310-07:00
water_draw_1,2026-08-02T12:00:49.817-07:00,66.393,drawing,,open,15.0,3.457888,3.1195833333333343,50.83333333333333,123.5,23.02083333333333,73.4375,24.6,76.28,1448,1181,1052,246,WH-station1,2026-08-02T12:00:49.815-07:00
water_draw_1,2026-08-02T12:00:50.322-07:00,66.898,drawing,,open,15.0,3.484364,3.145104166666667,51.14583333333333,124.0625,23.02083333333333,73.4375,24.4,75.92,1451,1181,1057,244,WH-station1,2026-08-02T12:00:50.320-07:00
water_draw_1,2026-08-02T12:00:50.827-07:00,67.403,drawing,,open,15.0,3.510755,3.134895833333333,50.83333333333333,123.5,23.02083333333333,73.4375,24.6,76.28,1448,1181,1055,246,WH-station1,2026-08-02T12:00:50.825-07:00
water_draw_1,2026-08-02T12:00:51.332-07:00,67.908,drawing,,open,15.0,3.536976,3.114479166666667,50.72916666666667,123.3125,22.916666666666657,73.24999999999997,24.5,76.1,1447,1180,1051,245,WH-station1,2026-08-02T12:00:51.330-07:00
water_draw_1,2026-08-02T12:00:51.837-07:00,68.414,drawing,,open,15.0,3.563327,3.129791666666667,50.83333333333333,123.5,23.229166666666686,73.81250000000003,24.3,75.74000000000001,1448,1183,1054,243,WH-station1,2026-08-02T12:00:51.836-07:00
water_draw_1,2026-08-02T12:00:52.342-07:00,68.919,drawing,,open,15.0,3.589718,3.134895833333333,50.937500000000014,123.68750000000003,22.395833333333343,72.31250000000003,24.4,75.92,1449,1175,1055,244,WH-station1,2026-08-02T12:00:52.341-07:00
water_draw_1,2026-08-02T12:00:52.847-07:00,69.424,drawing,,open,15.0,3.615893,3.1093750000000004,51.04166666666667,123.875,23.02083333333333,73.4375,24.4,75.92,1450,1181,1050,244,WH-station1,2026-08-02T12:00:52.846-07:00
water_draw_1,2026-08-02T12:00:53.353-07:00,69.929,drawing,,open,15.0,3.642119,3.114479166666667,50.937500000000014,123.68750000000003,22.812500000000014,73.06250000000003,24.2,75.56,1449,1179,1051,242,WH-station1,2026-08-02T12:00:53.351-07:00
water_draw_1,2026-08-02T12:00:53.858-07:00,70.434,drawing,,open,15.0,3.668512,3.134895833333333,51.458333333333314,124.62499999999997,23.333333333333314,73.99999999999997,24.9,76.82,1454,1184,1055,249,WH-station1,2026-08-02T12:00:53.856-07:00
water_draw_1,2026-08-02T12:00:54.363-07:00,70.939,drawing,,open,15.0,3.694902,3.134895833333333,51.458333333333314,124.62499999999997,22.70833333333333,72.875,24.5,76.1,1454,1178,1055,245,WH-station1,2026-08-02T12:00:54.361-07:00
water_draw_1,2026-08-02T12:00:54.868-07:00,71.444,drawing,,open,15.0,3.721427,3.1502083333333335,51.14583333333333,124.0625,22.499999999999986,72.49999999999997,24.4,75.92,1451,1176,1058,244,WH-station1,2026-08-02T12:00:54.867-07:00
water_draw_1,2026-08-02T12:00:55.373-07:00,71.950,drawing,,open,15.0,3.747649,3.114479166666667,51.354166666666686,124.43750000000003,22.812500000000014,73.06250000000003,24.8,76.64,1453,1179,1051,248,WH-station1,2026-08-02T12:00:55.372-07:00
water_draw_1,2026-08-02T12:00:55.878-07:00,72.455,drawing,,open,15.0,3.774091,3.140000000000001,51.354166666666686,124.43750000000003,22.395833333333343,72.31250000000003,24.2,75.56,1453,1175,1056,242,WH-station1,2026-08-02T12:00:55.877-07:00
water_draw_1,2026-08-02T12:00:56.384-07:00,72.960,drawing,,open,15.0,3.800474,3.134895833333333,51.25,124.25,22.1875,71.9375,24.4,75.92,1452,1173,1055,244,WH-station1,2026-08-02T12:00:56.382-07:00
water_draw_1,2026-08-02T12:00:56.889-07:00,73.465,drawing,,open,15.0,3.826745,3.1195833333333343,51.14583333333333,124.0625,22.499999999999986,72.49999999999997,24.9,76.82,1451,1176,1052,249,WH-station1,2026-08-02T12:00:56.887-07:00
water_draw_1,2026-08-02T12:00:57.394-07:00,73.970,drawing,,open,15.0,3.853090,3.129791666666667,51.04166666666667,123.875,22.395833333333343,72.31250000000003,24.6,76.28,1450,1175,1054,246,WH-station1,2026-08-02T12:00:57.392-07:00
water_draw_1,2026-08-02T12:00:57.899-07:00,74.475,drawing,,open,15.0,3.879349,3.1195833333333343,51.04166666666667,123.875,22.70833333333333,72.875,24.6,76.28,1450,1178,1052,246,WH-station1,2026-08-02T12:00:57.897-07:00
water_draw_1,2026-08-02T12:00:58.404-07:00,74.980,drawing,,open,15.0,3.905618,3.1195833333333343,51.25,124.25,22.916666666666657,73.24999999999997,25.0,77.0,1452,1180,1052,250,WH-station1,2026-08-02T12:00:58.402-07:00
water_draw_1,2026-08-02T12:00:58.909-07:00,75.485,drawing,,open,15.0,3.932133,3.1502083333333335,51.354166666666686,124.43750000000003,22.916666666666657,73.24999999999997,24.4,75.92,1453,1180,1058,244,WH-station1,2026-08-02T12:00:58.908-07:00
water_draw_1,2026-08-02T12:00:59.414-07:00,75.991,drawing,,open,15.0,3.958310,3.1093750000000004,51.458333333333314,124.62499999999997,22.916666666666657,73.24999999999997,24.8,76.64,1454,1180,1050,248,WH-station1,2026-08-02T12:00:59.413-07:00
water_draw_1,2026-08-02T12:00:59.919-07:00,76.496,drawing,,open,15.0,3.984745,3.140000000000001,51.66666666666666,125.0,22.499999999999986,72.49999999999997,24.7,76.46000000000001,1456,1176,1056,247,WH-station1,2026-08-02T12:00:59.918-07:00
water_draw_1,2026-08-02T12:01:00.424-07:00,77.001,drawing,,open,15.0,4.011264,3.1502083333333335,51.458333333333314,124.62499999999997,22.70833333333333,72.875,24.5,76.1,1454,1178,1058,245,WH-station1,2026-08-02T12:01:00.423-07:00
water_draw_1,2026-08-02T12:01:00.930-07:00,77.506,drawing,,open,15.0,4.037699,3.140000000000001,51.458333333333314,124.62499999999997,22.70833333333333,72.875,24.2,75.56,1454,1178,1056,242,WH-station1,2026-08-02T12:01:00.928-07:00
water_draw_1,2026-08-02T12:01:01.435-07:00,78.011,drawing,,open,15.0,4.063968,3.1195833333333343,51.458333333333314,124.62499999999997,22.29166666666667,72.125,24.5,76.1,1454,1174,1052,245,WH-station1,2026-08-02T12:01:01.433-07:00
water_draw_1,2026-08-02T12:01:01.940-07:00,78.516,drawing,,open,15.0,4.090531,3.1553125,51.25,124.25,22.395833333333343,72.31250000000003,24.5,76.1,1452,1175,1059,245,WH-station1,2026-08-02T12:01:01.938-07:00
water_draw_1,2026-08-02T12:01:02.445-07:00,79.021,drawing,,open,15.0,4.117091,3.1553125,51.5625,124.8125,22.395833333333343,72.31250000000003,24.6,76.28,1455,1175,1059,246,WH-station1,2026-08-02T12:01:02.443-07:00
water_draw_1,2026-08-02T12:01:02.950-07:00,79.526,drawing,,open,15.0,4.143568,3.145104166666667,51.66666666666666,125.0,23.02083333333333,73.4375,25.0,77.0,1456,1181,1057,250,WH-station1,2026-08-02T12:01:02.949-07:00
water_draw_1,2026-08-02T12:01:03.455-07:00,80.032,drawing,,open,15.0,4.169918,3.129791666666667,51.66666666666666,125.0,22.395833333333343,72.31250000000003,24.6,76.28,1456,1175,1054,246,WH-station1,2026-08-02T12:01:03.454-07:00
water_draw_1,2026-08-02T12:01:03.960-07:00,80.537,drawing,,open,15.0,4.196352,3.140000000000001,51.25,124.25,22.916666666666657,73.24999999999997,24.7,76.46000000000001,1452,1180,1056,247,WH-station1,2026-08-02T12:01:03.959-07:00
water_draw_1,2026-08-02T12:01:04.466-07:00,81.042,drawing,,open,15.0,4.222789,3.140000000000001,51.5625,124.8125,22.29166666666667,72.125,24.9,76.82,1455,1174,1056,249,WH-station1,2026-08-02T12:01:04.464-07:00
water_draw_1,2026-08-02T12:01:04.970-07:00,81.547,drawing,,open,15.0,4.249230,3.140000000000001,51.14583333333333,124.0625,22.70833333333333,72.875,24.4,75.92,1451,1178,1056,244,WH-station1,2026-08-02T12:01:04.969-07:00
water_draw_1,2026-08-02T12:01:05.476-07:00,82.052,drawing,,open,15.0,4.275913,3.1706250000000002,50.937500000000014,123.68750000000003,22.812500000000014,73.06250000000003,24.5,76.1,1449,1179,1062,245,WH-station1,2026-08-02T12:01:05.474-07:00
water_draw_1,2026-08-02T12:01:05.980-07:00,82.557,drawing,,open,15.0,4.302139,3.114479166666667,51.25,124.25,22.70833333333333,72.875,24.5,76.1,1452,1178,1051,245,WH-station1,2026-08-02T12:01:05.979-07:00
water_draw_1,2026-08-02T12:01:06.485-07:00,83.062,drawing,,open,15.0,4.328546,3.140000000000001,51.14583333333333,124.0625,22.812500000000014,73.06250000000003,24.8,76.64,1451,1179,1056,248,WH-station1,2026-08-02T12:01:06.484-07:00
water_draw_1,2026-08-02T12:01:06.991-07:00,83.567,drawing,,open,15.0,4.355113,3.1553125,51.458333333333314,124.62499999999997,22.70833333333333,72.875,24.099999999999998,75.38,1454,1178,1059,241,WH-station1,2026-08-02T12:01:06.989-07:00
water_draw_1,2026-08-02T12:01:07.496-07:00,84.072,drawing,,open,15.0,4.381373,3.1195833333333343,51.5625,124.8125,22.70833333333333,72.875,24.9,76.82,1455,1178,1052,249,WH-station1,2026-08-02T12:01:07.494-07:00
water_draw_1,2026-08-02T12:01:08.001-07:00,84.577,drawing,,open,15.0,4.407937,3.1553125,51.354166666666686,124.43750000000003,22.499999999999986,72.49999999999997,24.4,75.92,1453,1176,1059,244,WH-station1,2026-08-02T12:01:07.999-07:00
water_draw_1,2026-08-02T12:01:08.506-07:00,85.083,drawing,,open,15.0,4.434296,3.129791666666667,51.5625,124.8125,22.812500000000014,73.06250000000003,24.6,76.28,1455,1179,1054,246,WH-station1,2026-08-02T12:01:08.505-07:00
water_draw_1,2026-08-02T12:01:09.011-07:00,85.588,drawing,,open,15.0,4.460682,3.134895833333333,51.5625,124.8125,22.395833333333343,72.31250000000003,24.3,75.74000000000001,1455,1175,1055,243,WH-station1,2026-08-02T12:01:09.010-07:00
water_draw_1,2026-08-02T12:01:09.516-07:00,86.093,drawing,,open,15.0,4.487031,3.129791666666667,51.5625,124.8125,22.395833333333343,72.31250000000003,24.5,76.1,1455,1175,1054,245,WH-station1,2026-08-02T12:01:09.515-07:00
water_draw_1,2026-08-02T12:01:10.021-07:00,86.598,drawing,,open,15.0,4.513468,3.140000000000001,51.77083333333334,125.18750000000003,22.395833333333343,72.31250000000003,24.8,76.64,1457,1175,1056,248,WH-station1,2026-08-02T12:01:10.020-07:00
water_draw_1,2026-08-02T12:01:10.527-07:00,87.103,drawing,,open,15.0,4.539946,3.145104166666667,51.874999999999986,125.37499999999997,22.70833333333333,72.875,24.4,75.92,1458,1178,1057,244,WH-station1,2026-08-02T12:01:10.525-07:00
water_draw_1,2026-08-02T12:01:11.032-07:00,87.608,drawing,,open,15.0,4.566471,3.1502083333333335,51.354166666666686,124.43750000000003,22.499999999999986,72.49999999999997,24.4,75.92,1453,1176,1058,244,WH-station1,2026-08-02T12:01:11.030-07:00
water_draw_1,2026-08-02T12:01:11.537-07:00,88.113,drawing,,open,15.0,4.592909,3.140000000000001,51.25,124.25,21.979166666666686,71.56250000000003,24.9,76.82,1452,1171,1056,249,WH-station1,2026-08-02T12:01:11.535-07:00
water_draw_1,2026-08-02T12:01:12.042-07:00,88.618,drawing,,open,15.0,4.619296,3.134895833333333,51.66666666666666,125.0,22.499999999999986,72.49999999999997,24.8,76.64,1456,1176,1055,248,WH-station1,2026-08-02T12:01:12.041-07:00
water_draw_1,2026-08-02T12:01:12.547-07:00,89.123,drawing,,open,15.0,4.645557,3.1195833333333343,51.77083333333334,125.18750000000003,22.60416666666667,72.6875,24.7,76.46000000000001,1457,1177,1052,247,WH-station1,2026-08-02T12:01:12.546-07:00
water_draw_1,2026-08-02T12:01:13.052-07:00,89.629,drawing,,open,15.0,4.672129,3.1553125,51.25,124.25,22.499999999999986,72.49999999999997,24.5,76.1,1452,1176,1059,245,WH-station1,2026-08-02T12:01:13.051-07:00
water_draw_1,2026-08-02T12:01:13.557-07:00,90.134,drawing,,open,15.0,4.698432,3.1246875000000007,51.77083333333334,125.18750000000003,22.60416666666667,72.6875,24.8,76.64,1457,1177,1053,248,WH-station1,2026-08-02T12:01:13.556-07:00
water_draw_1,2026-08-02T12:01:14.063-07:00,90.639,drawing,,open,15.0,4.724867,3.140000000000001,51.354166666666686,124.43750000000003,22.60416666666667,72.6875,24.8,76.64,1453,1177,1056,248,WH-station1,2026-08-02T12:01:14.061-07:00
water_draw_1,2026-08-02T12:01:14.568-07:00,91.144,drawing,,open,15.0,4.751398,3.1502083333333335,51.354166666666686,124.43750000000003,22.29166666666667,72.125,25.0,77.0,1453,1174,1058,250,WH-station1,2026-08-02T12:01:14.566-07:00
water_draw_1,2026-08-02T12:01:15.073-07:00,91.649,drawing,,open,15.0,4.778093,3.1706250000000002,51.874999999999986,125.37499999999997,22.70833333333333,72.875,24.3,75.74000000000001,1458,1178,1062,243,WH-station1,2026-08-02T12:01:15.072-07:00
water_draw_1,2026-08-02T12:01:15.578-07:00,92.155,drawing,,open,15.0,4.804527,3.140000000000001,51.874999999999986,125.37499999999997,22.499999999999986,72.49999999999997,25.1,77.18,1458,1176,1056,251,WH-station1,2026-08-02T12:01:15.577-07:00
water_draw_1,2026-08-02T12:01:16.083-07:00,92.660,drawing,,open,15.0,4.830915,3.134895833333333,51.66666666666666,125.0,22.29166666666667,72.125,25.1,77.18,1456,1174,1055,251,WH-station1,2026-08-02T12:01:16.082-07:00
water_draw_1,2026-08-02T12:01:16.588-07:00,93.165,drawing,,open,15.0,4.857222,3.1246875000000007,51.354166666666686,124.43750000000003,22.60416666666667,72.6875,24.6,76.28,1453,1177,1053,246,WH-station1,2026-08-02T12:01:16.587-07:00
water_draw_1,2026-08-02T12:01:17.094-07:00,93.670,drawing,,open,15.0,4.883576,3.129791666666667,51.97916666666667,125.5625,22.1875,71.9375,24.3,75.74000000000001,1459,1173,1054,243,WH-station1,2026-08-02T12:01:17.092-07:00
water_draw_1,2026-08-02T12:01:17.599-07:00,94.175,drawing,,open,15.0,4.910309,3.1757291666666667,51.04166666666667,123.875,22.499999999999986,72.49999999999997,24.5,76.1,1450,1176,1063,245,WH-station1,2026-08-02T12:01:17.597-07:00
water_draw_1,2026-08-02T12:01:18.104-07:00,94.680,drawing,,open,15.0,4.936838,3.1502083333333335,51.458333333333314,124.62499999999997,22.395833333333343,72.31250000000003,24.6,76.28,1454,1175,1058,246,WH-station1,2026-08-02T12:01:18.102-07:00
water_draw_1,2026-08-02T12:01:18.609-07:00,95.185,drawing,,open,15.0,4.963099,3.1195833333333343,51.97916666666667,125.5625,22.395833333333343,72.31250000000003,24.8,76.64,1459,1175,1052,248,WH-station1,2026-08-02T12:01:18.608-07:00
water_draw_1,2026-08-02T12:01:19.114-07:00,95.690,drawing,,open,15.0,4.989618,3.1502083333333335,51.77083333333334,125.18750000000003,22.29166666666667,72.125,25.1,77.18,1457,1174,1058,251,WH-station1,2026-08-02T12:01:19.113-07:00
water_draw_1,2026-08-02T12:01:19.619-07:00,96.195,drawing,,open,15.0,5.016262,3.165520833333334,51.97916666666667,125.5625,22.499999999999986,72.49999999999997,24.6,76.28,1459,1176,1061,246,WH-station1,2026-08-02T12:01:19.618-07:00
water_draw_1,2026-08-02T12:01:20.124-07:00,96.701,drawing,,open,15.0,5.042525,3.1195833333333343,51.66666666666666,125.0,22.499999999999986,72.49999999999997,25.0,77.0,1456,1176,1052,250,WH-station1,2026-08-02T12:01:20.123-07:00
water_draw_1,2026-08-02T12:01:20.629-07:00,97.206,drawing,,open,15.0,5.068962,3.140000000000001,52.08333333333333,125.75,22.083333333333314,71.74999999999997,24.6,76.28,1460,1172,1056,246,WH-station1,2026-08-02T12:01:20.628-07:00
water_draw_1,2026-08-02T12:01:21.134-07:00,97.711,drawing,,open,15.0,5.095517,3.1553125,52.08333333333333,125.75,22.1875,71.9375,25.2,77.36,1460,1173,1059,252,WH-station1,2026-08-02T12:01:21.133-07:00
water_draw_1,2026-08-02T12:01:21.640-07:00,98.216,drawing,,open,15.0,5.122005,3.145104166666667,51.354166666666686,124.43750000000003,21.979166666666686,71.56250000000003,24.7,76.46000000000001,1453,1171,1057,247,WH-station1,2026-08-02T12:01:21.638-07:00
water_draw_1,2026-08-02T12:01:22.145-07:00,98.721,drawing,,open,15.0,5.148435,3.140000000000001,51.77083333333334,125.18750000000003,22.499999999999986,72.49999999999997,24.9,76.82,1457,1176,1056,249,WH-station1,2026-08-02T12:01:22.143-07:00
water_draw_1,2026-08-02T12:01:22.650-07:00,99.226,drawing,,open,15.0,5.174785,3.129791666666667,51.97916666666667,125.5625,21.875,71.375,24.6,76.28,1459,1170,1054,246,WH-station1,2026-08-02T12:01:22.648-07:00
water_draw_1,2026-08-02T12:01:23.155-07:00,99.731,drawing,,open,15.0,5.201173,3.134895833333333,51.874999999999986,125.37499999999997,22.083333333333314,71.74999999999997,24.9,76.82,1458,1172,1055,249,WH-station1,2026-08-02T12:01:23.153-07:00
water_draw_1,2026-08-02T12:01:23.660-07:00,100.237,drawing,,open,15.0,5.227743,3.1553125,51.458333333333314,124.62499999999997,22.083333333333314,71.74999999999997,24.7,76.46000000000001,1454,1172,1059,247,WH-station1,2026-08-02T12:01:23.659-07:00
water_draw_1,2026-08-02T12:01:24.165-07:00,100.742,drawing,,open,15.0,5.254000,3.1195833333333343,51.5625,124.8125,22.29166666666667,72.125,24.4,75.92,1455,1174,1052,244,WH-station1,2026-08-02T12:01:24.164-07:00
water_draw_1,2026-08-02T12:01:24.670-07:00,101.247,drawing,,open,15.0,5.280473,3.145104166666667,51.458333333333314,124.62499999999997,22.395833333333343,72.31250000000003,24.9,76.82,1454,1175,1057,249,WH-station1,2026-08-02T12:01:24.669-07:00
water_draw_1,2026-08-02T12:01:25.175-07:00,101.752,drawing,,open,15.0,5.306877,3.134895833333333,51.77083333333334,125.18750000000003,22.499999999999986,72.49999999999997,24.5,76.1,1457,1176,1055,245,WH-station1,2026-08-02T12:01:25.174-07:00
water_draw_1,2026-08-02T12:01:25.680-07:00,102.257,drawing,,open,15.0,5.333249,3.134895833333333,51.77083333333334,125.18750000000003,21.979166666666686,71.56250000000003,24.9,76.82,1457,1171,1055,249,WH-station1,2026-08-02T12:01:25.679-07:00
water_draw_1,2026-08-02T12:01:26.185-07:00,102.762,drawing,,open,15.0,5.359729,3.145104166666667,51.5625,124.8125,21.979166666666686,71.56250000000003,24.3,75.74000000000001,1455,1171,1057,243,WH-station1,2026-08-02T12:01:26.184-07:00
water_draw_1,2026-08-02T12:01:26.690-07:00,103.267,drawing,,open,15.0,5.386204,3.145104166666667,51.5625,124.8125,22.1875,71.9375,24.8,76.64,1455,1173,1057,248,WH-station1,2026-08-02T12:01:26.689-07:00
water_draw_1,2026-08-02T12:01:27.196-07:00,103.772,drawing,,open,15.0,5.412809,3.1604166666666673,51.66666666666666,125.0,22.1875,71.9375,24.8,76.64,1456,1173,1060,248,WH-station1,2026-08-02T12:01:27.194-07:00
water_draw_1,2026-08-02T12:01:27.701-07:00,104.277,drawing,,open,15.0,5.439326,3.1502083333333335,51.97916666666667,125.5625,22.1875,71.9375,24.4,75.92,1459,1173,1058,244,WH-station1,2026-08-02T12:01:27.699-07:00
water_draw_1,2026-08-02T12:01:28.206-07:00,104.782,drawing,,open,15.0,5.465679,3.129791666666667,51.874999999999986,125.37499999999997,22.1875,71.9375,25.0,77.0,1458,1173,1054,250,WH-station1,2026-08-02T12:01:28.204-07:00
water_draw_1,2026-08-02T12:01:28.711-07:00,105.287,drawing,,open,15.0,5.492449,3.180833333333334,51.874999999999986,125.37499999999997,22.1875,71.9375,24.8,76.64,1458,1173,1064,248,WH-station1,2026-08-02T12:01:28.709-07:00
water_draw_1,2026-08-02T12:01:29.216-07:00,105.793,drawing,,open,15.0,5.518906,3.140000000000001,51.66666666666666,125.0,22.083333333333314,71.74999999999997,24.8,76.64,1456,1172,1056,248,WH-station1,2026-08-02T12:01:29.215-07:00
