event_id,timestamp_pacific,draw_elapsed_seconds,status,stop_reason,valve_state,target_volume_gal,accumulated_volume_gal,flow_gpm,hot_temp_c,hot_temp_f,cold_temp_c,cold_temp_f,ambient_temp_c,ambient_temp_f,hot_raw_counts,cold_raw_counts,flow_raw_counts,ambient_raw_counts,cold_source_station,cold_source_timestamp_pacific
water_draw_1,2026-08-02T12:01:29.722-07:00,106.298,drawing,,open,15.0,5.545585,3.1706250000000002,51.77083333333334,125.18750000000003,22.083333333333314,71.74999999999997,24.4,75.92,1457,1172,1062,244,WH-station1,2026-08-02T12:01:29.720-07:00
water_draw_1,2026-08-02T12:01:30.227-07:00,106.804,drawing,,open,15.0,5.572277,3.165520833333334,51.354166666666686,124.43750000000003,22.1875,71.9375,24.7,76.46000000000001,1453,1173,1061,247,WH-station1,2026-08-02T12:01:30.225-07:00
water_draw_1,2026-08-02T12:01:30.733-07:00,107.308,drawing,,open,15.0,5.598822,3.1553125,51.5625,124.8125,22.29166666666667,72.125,24.9,76.82,1455,1174,1059,249,WH-station1,2026-08-02T12:01:30.731-07:00
water_draw_1,2026-08-02T12:01:31.238-07:00,107.814,drawing,,open,15.0,5.625483,3.1604166666666673,51.874999999999986,125.37499999999997,21.770833333333343,71.1875,25.0,77.0,1458,1169,1060,250,WH-station1,2026-08-02T12:01:31.236-07:00
water_draw_1,2026-08-02T12:01:31.744-07:00,108.319,drawing,,open,15.0,5.651947,3.145104166666667,51.77083333333334,125.18750000000003,22.1875,71.9375,24.6,76.28,1457,1173,1057,246,WH-station1,2026-08-02T12:01:31.742-07:00
water_draw_1,2026-08-02T12:01:32.249-07:00,108.825,drawing,,open,15.0,5.678414,3.140000000000001,52.187500000000014,125.93750000000003,22.499999999999986,72.49999999999997,24.5,76.1,1461,1176,1056,245,WH-station1,2026-08-02T12:01:32.247-07:00
water_draw_1,2026-08-02T12:01:32.754-07:00,109.330,drawing,,open,15.0,5.704976,3.1553125,51.5625,124.8125,22.083333333333314,71.74999999999997,24.7,76.46000000000001,1455,1172,1059,247,WH-station1,2026-08-02T12:01:32.752-07:00
water_draw_1,2026-08-02T12:01:33.259-07:00,109.835,drawing,,open,15.0,5.731281,3.1246875000000007,51.5625,124.8125,22.083333333333314,71.74999999999997,24.8,76.64,1455,1172,1053,248,WH-station1,2026-08-02T12:01:33.257-07:00
water_draw_1,2026-08-02T12:01:33.764-07:00,110.340,drawing,,open,15.0,5.757886,3.1604166666666673,51.97916666666667,125.5625,22.1875,71.9375,24.5,76.1,1459,1173,1060,245,WH-station1,2026-08-02T12:01:33.762-07:00
water_draw_1,2026-08-02T12:01:34.269-07:00,110.845,drawing,,open,15.0,5.784405,3.1502083333333335,51.97916666666667,125.5625,22.29166666666667,72.125,24.5,76.1,1459,1174,1058,245,WH-station1,2026-08-02T12:01:34.268-07:00
water_draw_1,2026-08-02T12:01:34.774-07:00,111.351,drawing,,open,15.0,5.810796,3.134895833333333,51.5625,124.8125,22.499999999999986,72.49999999999997,24.5,76.1,1455,1176,1055,245,WH-station1,2026-08-02T12:01:34.773-07:00
water_draw_1,2026-08-02T12:01:35.279-07:00,111.856,drawing,,open,15.0,5.837360,3.1553125,51.77083333333334,125.18750000000003,22.083333333333314,71.74999999999997,24.7,76.46000000000001,1457,1172,1059,247,WH-station1,2026-08-02T12:01:35.278-07:00
water_draw_1,2026-08-02T12:01:35.781-07:00,112.360,drawing,,open,15.0,5.863979,3.165520833333334,52.187500000000014,125.93750000000003,21.666666666666686,71.00000000000003,24.8,76.64,1461,1168,1061,248,WH-station1,2026-08-02T12:01:35.780-07:00
water_draw_1,2026-08-02T12:01:36.283-07:00,112.862,drawing,,open,15.0,5.890202,3.134895833333333,51.874999999999986,125.37499999999997,21.979166666666686,71.56250000000003,24.5,76.1,1458,1171,1055,245,WH-station1,2026-08-02T12:01:36.282-07:00
water_draw_1,2026-08-02T12:01:36.785-07:00,113.364,drawing,,open,15.0,5.916343,3.1246875000000007,51.874999999999986,125.37499999999997,22.1875,71.9375,24.4,75.92,1458,1173,1053,244,WH-station1,2026-08-02T12:01:36.784-07:00
water_draw_1,2026-08-02T12:01:37.287-07:00,113.866,drawing,,open,15.0,5.942825,3.165520833333334,51.874999999999986,125.37499999999997,22.1875,71.9375,24.9,76.82,1458,1173,1061,249,WH-station1,2026-08-02T12:01:37.286-07:00
water_draw_1,2026-08-02T12:01:37.789-07:00,114.368,drawing,,open,15.0,5.969224,3.1553125,51.77083333333334,125.18750000000003,21.562500000000014,70.81250000000003,25.0,77.0,1457,1167,1059,250,WH-station1,2026-08-02T12:01:37.788-07:00
water_draw_1,2026-08-02T12:01:38.291-07:00,114.872,drawing,,open,15.0,5.995833,3.1706250000000002,51.97916666666667,125.5625,21.979166666666686,71.56250000000003,24.9,76.82,1459,1171,1062,249,WH-station1,2026-08-02T12:01:38.291-07:00
water_draw_1,2026-08-02T12:01:38.793-07:00,115.372,drawing,,open,15.0,6.022127,3.1502083333333335,51.77083333333334,125.18750000000003,21.979166666666686,71.56250000000003,24.6,76.28,1457,1171,1058,246,WH-station1,2026-08-02T12:01:38.793-07:00
water_draw_1,2026-08-02T12:01:39.295-07:00,115.874,drawing,,open,15.0,6.048490,3.1502083333333335,51.5625,124.8125,21.249999999999986,70.24999999999997,24.5,76.1,1455,1164,1058,245,WH-station1,2026-08-02T12:01:39.295-07:00
water_draw_1,2026-08-02T12:01:39.798-07:00,116.377,drawing,,open,15.0,6.074941,3.1604166666666673,51.66666666666666,125.0,22.083333333333314,71.74999999999997,24.9,76.82,1456,1172,1060,249,WH-station1,2026-08-02T12:01:39.797-07:00
water_draw_1,2026-08-02T12:01:40.303-07:00,116.879,drawing,,open,15.0,6.101224,3.140000000000001,51.874999999999986,125.37499999999997,21.875,71.375,24.6,76.28,1458,1170,1056,246,WH-station1,2026-08-02T12:01:40.301-07:00
water_draw_1,2026-08-02T12:01:40.808-07:00,117.384,drawing,,open,15.0,6.127940,3.1706250000000002,51.77083333333334,125.18750000000003,22.1875,71.9375,24.8,76.64,1457,1173,1062,248,WH-station1,2026-08-02T12:01:40.807-07:00
water_draw_1,2026-08-02T12:01:41.313-07:00,117.890,drawing,,open,15.0,6.154460,3.1502083333333335,51.66666666666666,125.0,21.770833333333343,71.1875,24.7,76.46000000000001,1456,1169,1058,247,WH-station1,2026-08-02T12:01:41.312-07:00
water_draw_1,2026-08-02T12:01:41.818-07:00,118.395,drawing,,open,15.0,6.181062,3.1604166666666673,51.97916666666667,125.5625,21.875,71.375,24.5,76.1,1459,1170,1060,245,WH-station1,2026-08-02T12:01:41.817-07:00
water_draw_1,2026-08-02T12:01:42.323-07:00,118.900,drawing,,open,15.0,6.207669,3.1604166666666673,52.08333333333333,125.75,22.1875,71.9375,24.3,75.74000000000001,1460,1173,1060,243,WH-station1,2026-08-02T12:01:42.322-07:00
water_draw_1,2026-08-02T12:01:42.829-07:00,119.405,drawing,,open,15.0,6.234280,3.1604166666666673,51.458333333333314,124.62499999999997,21.979166666666686,71.56250000000003,24.9,76.82,1454,1171,1060,249,WH-station1,2026-08-02T12:01:42.827-07:00
water_draw_1,2026-08-02T12:01:43.334-07:00,119.913,drawing,,open,15.0,6.260863,3.140000000000001,51.97916666666667,125.5625,22.083333333333314,71.74999999999997,24.3,75.74000000000001,1459,1172,1056,243,WH-station1,2026-08-02T12:01:43.332-07:00
water_draw_1,2026-08-02T12:01:43.839-07:00,120.415,drawing,,open,15.0,6.287191,3.145104166666667,51.97916666666667,125.5625,21.770833333333343,71.1875,24.6,76.28,1459,1169,1057,246,WH-station1,2026-08-02T12:01:43.837-07:00
water_draw_1,2026-08-02T12:01:44.344-07:00,120.920,drawing,,open,15.0,6.313583,3.134895833333333,51.874999999999986,125.37499999999997,21.875,71.375,24.8,76.64,1458,1170,1055,248,WH-station1,2026-08-02T12:01:44.342-07:00
water_draw_1,2026-08-02T12:01:44.849-07:00,121.425,drawing,,open,15.0,6.340274,3.1706250000000002,51.77083333333334,125.18750000000003,21.666666666666686,71.00000000000003,24.5,76.1,1457,1168,1062,245,WH-station1,2026-08-02T12:01:44.847-07:00
water_draw_1,2026-08-02T12:01:45.354-07:00,121.930,drawing,,open,15.0,6.367005,3.1757291666666667,52.08333333333333,125.75,21.45833333333333,70.625,24.4,75.92,1460,1166,1063,244,WH-station1,2026-08-02T12:01:45.353-07:00
water_draw_1,2026-08-02T12:01:45.859-07:00,122.436,drawing,,open,15.0,6.393485,3.145104166666667,52.08333333333333,125.75,21.666666666666686,71.00000000000003,24.4,75.92,1460,1168,1057,244,WH-station1,2026-08-02T12:01:45.858-07:00
water_draw_1,2026-08-02T12:01:46.364-07:00,122.941,drawing,,open,15.0,6.420214,3.1757291666666667,51.874999999999986,125.37499999999997,21.979166666666686,71.56250000000003,24.7,76.46000000000001,1458,1171,1063,247,WH-station1,2026-08-02T12:01:46.363-07:00
water_draw_1,2026-08-02T12:01:46.869-07:00,123.446,drawing,,open,15.0,6.446867,3.165520833333334,51.66666666666666,125.0,21.979166666666686,71.56250000000003,24.6,76.28,1456,1171,1061,246,WH-station1,2026-08-02T12:01:46.868-07:00
water_draw_1,2026-08-02T12:01:47.374-07:00,123.951,drawing,,open,15.0,6.473517,3.165520833333334,51.66666666666666,125.0,21.875,71.375,24.9,76.82,1456,1170,1061,249,WH-station1,2026-08-02T12:01:47.373-07:00
water_draw_1,2026-08-02T12:01:47.880-07:00,124.456,drawing,,open,15.0,6.499993,3.145104166666667,52.08333333333333,125.75,21.979166666666686,71.56250000000003,24.8,76.64,1460,1171,1057,248,WH-station1,2026-08-02T12:01:47.878-07:00
water_draw_1,2026-08-02T12:01:48.385-07:00,124.963,drawing,,open,15.0,6.526722,3.1604166666666673,51.874999999999986,125.37499999999997,22.083333333333314,71.74999999999997,24.8,76.64,1458,1172,1060,248,WH-station1,2026-08-02T12:01:48.383-07:00
water_draw_1,2026-08-02T12:01:48.890-07:00,125.466,drawing,,open,15.0,6.553251,3.165520833333334,51.97916666666667,125.5625,21.666666666666686,71.00000000000003,24.5,76.1,1459,1168,1061,245,WH-station1,2026-08-02T12:01:48.888-07:00
water_draw_1,2026-08-02T12:01:49.395-07:00,125.971,drawing,,open,15.0,6.579897,3.165520833333334,51.874999999999986,125.37499999999997,21.875,71.375,24.5,76.1,1458,1170,1061,245,WH-station1,2026-08-02T12:01:49.393-07:00
water_draw_1,2026-08-02T12:01:49.900-07:00,126.477,drawing,,open,15.0,6.606509,3.1604166666666673,52.08333333333333,125.75,21.770833333333343,71.1875,24.7,76.46000000000001,1460,1169,1060,247,WH-station1,2026-08-02T12:01:49.898-07:00
water_draw_1,2026-08-02T12:01:50.405-07:00,126.981,drawing,,open,15.0,6.632975,3.145104166666667,52.187500000000014,125.93750000000003,21.666666666666686,71.00000000000003,25.0,77.0,1461,1168,1057,250,WH-station1,2026-08-02T12:01:50.404-07:00
water_draw_1,2026-08-02T12:01:50.910-07:00,127.487,drawing,,open,15.0,6.659452,3.145104166666667,51.97916666666667,125.5625,21.562500000000014,70.81250000000003,24.9,76.82,1459,1167,1057,249,WH-station1,2026-08-02T12:01:50.909-07:00
water_draw_1,2026-08-02T12:01:51.415-07:00,127.992,drawing,,open,15.0,6.686053,3.1604166666666673,51.874999999999986,125.37499999999997,21.770833333333343,71.1875,24.3,75.74000000000001,1458,1169,1060,243,WH-station1,2026-08-02T12:01:51.414-07:00
water_draw_1,2026-08-02T12:01:51.920-07:00,128.497,drawing,,open,15.0,6.712837,3.180833333333334,51.66666666666666,125.0,21.875,71.375,24.7,76.46000000000001,1456,1170,1064,247,WH-station1,2026-08-02T12:01:51.919-07:00
water_draw_1,2026-08-02T12:01:52.425-07:00,129.002,drawing,,open,15.0,6.739440,3.1604166666666673,51.874999999999986,125.37499999999997,21.875,71.375,24.7,76.46000000000001,1458,1170,1060,247,WH-station1,2026-08-02T12:01:52.424-07:00
water_draw_1,2026-08-02T12:01:52.931-07:00,129.507,drawing,,open,15.0,6.766132,3.1706250000000002,51.97916666666667,125.5625,21.770833333333343,71.1875,24.9,76.82,1459,1169,1062,249,WH-station1,2026-08-02T12:01:52.929-07:00
water_draw_1,2026-08-02T12:01:53.436-07:00,130.014,drawing,,open,15.0,6.792964,3.1757291666666667,52.08333333333333,125.75,21.562500000000014,70.81250000000003,24.7,76.46000000000001,1460,1167,1063,247,WH-station1,2026-08-02T12:01:53.434-07:00
water_draw_1,2026-08-02T12:01:53.941-07:00,130.517,drawing,,open,15.0,6.819522,3.165520833333334,52.187500000000014,125.93750000000003,21.45833333333333,70.625,25.0,77.0,1461,1166,1061,250,WH-station1,2026-08-02T12:01:53.939-07:00
water_draw_1,2026-08-02T12:01:54.446-07:00,131.022,drawing,,open,15.0,6.845993,3.145104166666667,52.187500000000014,125.93750000000003,21.875,71.375,24.8,76.64,1461,1170,1057,248,WH-station1,2026-08-02T12:01:54.444-07:00
water_draw_1,2026-08-02T12:01:54.951-07:00,131.527,drawing,,open,15.0,6.872427,3.140000000000001,52.187500000000014,125.93750000000003,21.979166666666686,71.56250000000003,24.6,76.28,1461,1171,1056,246,WH-station1,2026-08-02T12:01:54.949-07:00
water_draw_1,2026-08-02T12:01:55.456-07:00,132.032,drawing,,open,15.0,6.898903,3.145104166666667,52.39583333333333,126.3125,21.45833333333333,70.625,24.4,75.92,1463,1166,1057,244,WH-station1,2026-08-02T12:01:55.455-07:00
water_draw_1,2026-08-02T12:01:55.961-07:00,132.538,drawing,,open,15.0,6.925640,3.1757291666666667,52.29166666666664,126.12499999999997,21.666666666666686,71.00000000000003,24.9,76.82,1462,1168,1063,249,WH-station1,2026-08-02T12:01:55.960-07:00
water_draw_1,2026-08-02T12:01:56.466-07:00,133.043,drawing,,open,15.0,6.952416,3.180833333333334,52.187500000000014,125.93750000000003,21.875,71.375,24.8,76.64,1461,1170,1064,248,WH-station1,2026-08-02T12:01:56.465-07:00
water_draw_1,2026-08-02T12:01:56.971-07:00,133.548,drawing,,open,15.0,6.979105,3.1706250000000002,52.29166666666664,126.12499999999997,21.666666666666686,71.00000000000003,24.5,76.1,1462,1168,1062,245,WH-station1,2026-08-02T12:01:56.970-07:00
water_draw_1,2026-08-02T12:01:57.477-07:00,134.053,drawing,,open,15.0,7.005583,3.145104166666667,51.77083333333334,125.18750000000003,21.249999999999986,70.24999999999997,24.6,76.28,1457,1164,1057,246,WH-station1,2026-08-02T12:01:57.475-07:00
water_draw_1,2026-08-02T12:01:57.982-07:00,134.558,drawing,,open,15.0,7.032068,3.145104166666667,52.08333333333333,125.75,21.45833333333333,70.625,24.7,76.46000000000001,1460,1166,1057,247,WH-station1,2026-08-02T12:01:57.980-07:00
water_draw_1,2026-08-02T12:01:58.487-07:00,135.065,drawing,,open,15.0,7.058747,3.1553125,51.874999999999986,125.37499999999997,21.666666666666686,71.00000000000003,24.8,76.64,1458,1168,1059,248,WH-station1,2026-08-02T12:01:58.485-07:00
water_draw_1,2026-08-02T12:01:58.992-07:00,135.568,drawing,,open,15.0,7.085154,3.1502083333333335,51.5625,124.8125,21.562500000000014,70.81250000000003,24.8,76.64,1455,1167,1058,248,WH-station1,2026-08-02T12:01:58.991-07:00
water_draw_1,2026-08-02T12:01:59.497-07:00,136.073,drawing,,open,15.0,7.111713,3.1553125,52.29166666666664,126.12499999999997,21.875,71.375,25.0,77.0,1462,1170,1059,250,WH-station1,2026-08-02T12:01:59.496-07:00
water_draw_1,2026-08-02T12:02:00.002-07:00,136.579,drawing,,open,15.0,7.138403,3.1706250000000002,51.97916666666667,125.5625,21.45833333333333,70.625,24.4,75.92,1459,1166,1062,244,WH-station1,2026-08-02T12:02:00.001-07:00
water_draw_1,2026-08-02T12:02:00.507-07:00,137.084,drawing,,open,15.0,7.165089,3.1706250000000002,51.97916666666667,125.5625,21.770833333333343,71.1875,24.6,76.28,1459,1169,1062,246,WH-station1,2026-08-02T12:02:00.506-07:00
water_draw_1,2026-08-02T12:02:01.013-07:00,137.592,drawing,,open,15.0,7.191694,3.140000000000001,51.874999999999986,125.37499999999997,21.562500000000014,70.81250000000003,25.0,77.0,1458,1167,1056,250,WH-station1,2026-08-02T12:02:01.011-07:00
water_draw_1,2026-08-02T12:02:01.518-07:00,138.094,drawing,,open,15.0,7.218021,3.145104166666667,52.39583333333333,126.3125,21.979166666666686,71.56250000000003,24.7,76.46000000000001,1463,1171,1057,247,WH-station1,2026-08-02T12:02:01.517-07:00
water_draw_1,2026-08-02T12:02:02.023-07:00,138.600,drawing,,open,15.0,7.244831,3.180833333333334,52.08333333333333,125.75,21.35416666666667,70.4375,24.7,76.46000000000001,1460,1165,1064,247,WH-station1,2026-08-02T12:02:02.021-07:00
water_draw_1,2026-08-02T12:02:02.528-07:00,139.104,drawing,,open,15.0,7.271412,3.1604166666666673,51.66666666666666,125.0,21.45833333333333,70.625,24.3,75.74000000000001,1456,1166,1060,243,WH-station1,2026-08-02T12:02:02.526-07:00
water_draw_1,2026-08-02T12:02:03.033-07:00,139.609,drawing,,open,15.0,7.297836,3.140000000000001,52.08333333333333,125.75,21.45833333333333,70.625,24.8,76.64,1460,1166,1056,248,WH-station1,2026-08-02T12:02:03.031-07:00
water_draw_1,2026-08-02T12:02:03.538-07:00,140.114,drawing,,open,15.0,7.324420,3.1604166666666673,51.874999999999986,125.37499999999997,21.770833333333343,71.1875,24.6,76.28,1458,1169,1060,246,WH-station1,2026-08-02T12:02:03.536-07:00
water_draw_1,2026-08-02T12:02:04.043-07:00,140.619,drawing,,open,15.0,7.351287,3.1910416666666666,51.77083333333334,125.18750000000003,21.770833333333343,71.1875,24.9,76.82,1457,1169,1066,249,WH-station1,2026-08-02T12:02:04.041-07:00
water_draw_1,2026-08-02T12:02:04.548-07:00,141.124,drawing,,open,15.0,7.377763,3.145104166666667,51.97916666666667,125.5625,21.562500000000014,70.81250000000003,24.4,75.92,1459,1167,1057,244,WH-station1,2026-08-02T12:02:04.547-07:00
water_draw_1,2026-08-02T12:02:05.053-07:00,141.630,drawing,,open,15.0,7.404544,3.180833333333334,51.97916666666667,125.5625,22.083333333333314,71.74999999999997,25.0,77.0,1459,1172,1064,250,WH-station1,2026-08-02T12:02:05.052-07:00
water_draw_1,2026-08-02T12:02:05.558-07:00,142.135,drawing,,open,15.0,7.431142,3.1604166666666673,52.08333333333333,125.75,21.666666666666686,71.00000000000003,24.7,76.46000000000001,1460,1168,1060,247,WH-station1,2026-08-02T12:02:05.557-07:00
water_draw_1,2026-08-02T12:02:06.063-07:00,142.640,drawing,,open,15.0,7.457750,3.1604166666666673,52.187500000000014,125.93750000000003,21.35416666666667,70.4375,24.8,76.64,1461,1165,1060,248,WH-station1,2026-08-02T12:02:06.062-07:00
water_draw_1,2026-08-02T12:02:06.569-07:00,143.145,drawing,,open,15.0,7.484356,3.1604166666666673,51.874999999999986,125.37499999999997,21.45833333333333,70.625,24.5,76.1,1458,1166,1060,245,WH-station1,2026-08-02T12:02:06.567-07:00
water_draw_1,2026-08-02T12:02:07.074-07:00,143.650,drawing,,open,15.0,7.510757,3.134895833333333,52.08333333333333,125.75,21.562500000000014,70.81250000000003,24.6,76.28,1460,1167,1055,246,WH-station1,2026-08-02T12:02:07.072-07:00
water_draw_1,2026-08-02T12:02:07.579-07:00,144.155,drawing,,open,15.0,7.537405,3.165520833333334,52.187500000000014,125.93750000000003,21.35416666666667,70.4375,25.0,77.0,1461,1165,1061,250,WH-station1,2026-08-02T12:02:07.577-07:00
water_draw_1,2026-08-02T12:02:08.084-07:00,144.660,drawing,,open,15.0,7.564014,3.1604166666666673,51.97916666666667,125.5625,21.666666666666686,71.00000000000003,24.7,76.46000000000001,1459,1168,1060,247,WH-station1,2026-08-02T12:02:08.083-07:00
water_draw_1,2026-08-02T12:02:08.589-07:00,145.166,drawing,,open,15.0,7.590581,3.1553125,51.97916666666667,125.5625,21.875,71.375,25.0,77.0,1459,1170,1059,250,WH-station1,2026-08-02T12:02:08.588-07:00
water_draw_1,2026-08-02T12:02:09.094-07:00,145.671,drawing,,open,15.0,7.617275,3.1706250000000002,52.08333333333333,125.75,21.770833333333343,71.1875,24.3,75.74000000000001,1460,1169,1062,243,WH-station1,2026-08-02T12:02:09.093-07:00
water_draw_1,2026-08-02T12:02:09.599-07:00,146.176,drawing,,open,15.0,7.643963,3.1706250000000002,51.874999999999986,125.37499999999997,21.875,71.375,24.6,76.28,1458,1170,1062,246,WH-station1,2026-08-02T12:02:09.598-07:00
water_draw_1,2026-08-02T12:02:10.105-07:00,146.681,drawing,,open,15.0,7.670533,3.1553125,51.874999999999986,125.37499999999997,21.562500000000014,70.81250000000003,25.0,77.0,1458,1167,1059,250,WH-station1,2026-08-02T12:02:10.103-07:00
water_draw_1,2026-08-02T12:02:10.610-07:00,147.186,drawing,,open,15.0,7.697141,3.1604166666666673,52.29166666666664,126.12499999999997,21.666666666666686,71.00000000000003,24.4,75.92,1462,1168,1060,244,WH-station1,2026-08-02T12:02:10.608-07:00
water_draw_1,2026-08-02T12:02:11.115-07:00,147.691,drawing,,open,15.0,7.723704,3.1553125,52.08333333333333,125.75,21.45833333333333,70.625,24.6,76.28,1460,1166,1059,246,WH-station1,2026-08-02T12:02:11.113-07:00
water_draw_1,2026-08-02T12:02:11.620-07:00,148.196,drawing,,open,15.0,7.750182,3.145104166666667,51.66666666666666,125.0,21.35416666666667,70.4375,24.4,75.92,1456,1165,1057,244,WH-station1,2026-08-02T12:02:11.619-07:00
water_draw_1,2026-08-02T12:02:12.125-07:00,148.701,drawing,,open,15.0,7.776919,3.1757291666666667,52.187500000000014,125.93750000000003,21.35416666666667,70.4375,24.8,76.64,1461,1165,1063,248,WH-station1,2026-08-02T12:02:12.124-07:00
water_draw_1,2026-08-02T12:02:12.630-07:00,149.206,drawing,,open,15.0,7.803647,3.1757291666666667,51.874999999999986,125.37499999999997,21.562500000000014,70.81250000000003,24.9,76.82,1458,1167,1063,249,WH-station1,2026-08-02T12:02:12.629-07:00
water_draw_1,2026-08-02T12:02:13.135-07:00,149.712,drawing,,open,15.0,7.830217,3.1553125,51.77083333333334,125.18750000000003,21.770833333333343,71.1875,24.7,76.46000000000001,1457,1169,1059,247,WH-station1,2026-08-02T12:02:13.134-07:00
water_draw_1,2026-08-02T12:02:13.641-07:00,150.217,drawing,,open,15.0,7.856912,3.1706250000000002,52.29166666666664,126.12499999999997,21.770833333333343,71.1875,24.3,75.74000000000001,1462,1169,1062,243,WH-station1,2026-08-02T12:02:13.639-07:00
water_draw_1,2026-08-02T12:02:14.146-07:00,150.722,drawing,,open,15.0,7.883479,3.1553125,52.08333333333333,125.75,21.770833333333343,71.1875,24.8,76.64,1460,1169,1059,248,WH-station1,2026-08-02T12:02:14.144-07:00
water_draw_1,2026-08-02T12:02:14.651-07:00,151.227,drawing,,open,15.0,7.910091,3.1604166666666673,51.97916666666667,125.5625,21.666666666666686,71.00000000000003,24.8,76.64,1459,1168,1060,248,WH-station1,2026-08-02T12:02:14.649-07:00
water_draw_1,2026-08-02T12:02:15.156-07:00,151.732,drawing,,open,15.0,7.936571,3.145104166666667,52.187500000000014,125.93750000000003,21.875,71.375,24.8,76.64,1461,1170,1057,248,WH-station1,2026-08-02T12:02:15.155-07:00
water_draw_1,2026-08-02T12:02:15.661-07:00,152.238,drawing,,open,15.0,7.963306,3.1757291666666667,52.08333333333333,125.75,21.666666666666686,71.00000000000003,24.4,75.92,1460,1168,1063,244,WH-station1,2026-08-02T12:02:15.660-07:00
water_draw_1,2026-08-02T12:02:16.166-07:00,152.743,drawing,,open,15.0,7.989997,3.1706250000000002,52.29166666666664,126.12499999999997,21.875,71.375,24.9,76.82,1462,1170,1062,249,WH-station1,2026-08-02T12:02:16.165-07:00
water_draw_1,2026-08-02T12:02:16.671-07:00,153.248,drawing,,open,15.0,8.016683,3.1706250000000002,52.08333333333333,125.75,21.666666666666686,71.00000000000003,24.9,76.82,1460,1168,1062,249,WH-station1,2026-08-02T12:02:16.670-07:00
water_draw_1,2026-08-02T12:02:17.176-07:00,153.753,drawing,,open,15.0,8.043209,3.1502083333333335,51.97916666666667,125.5625,21.770833333333343,71.1875,24.9,76.82,1459,1169,1058,249,WH-station1,2026-08-02T12:02:17.175-07:00
water_draw_1,2026-08-02T12:02:17.682-07:00,154.258,drawing,,open,15.0,8.069984,3.180833333333334,51.77083333333334,125.18750000000003,21.875,71.375,24.4,75.92,1457,1170,1064,244,WH-station1,2026-08-02T12:02:17.680-07:00
water_draw_1,2026-08-02T12:02:18.187-07:00,154.763,drawing,,open,15.0,8.096509,3.1502083333333335,51.874999999999986,125.37499999999997,21.875,71.375,24.4,75.92,1458,1170,1058,244,WH-station1,2026-08-02T12:02:18.185-07:00
water_draw_1,2026-08-02T12:02:18.692-07:00,155.268,drawing,,open,15.0,8.123328,3.1859375000000005,52.08333333333333,125.75,21.249999999999986,70.24999999999997,24.6,76.28,1460,1164,1065,246,WH-station1,2026-08-02T12:02:18.690-07:00
water_draw_1,2026-08-02T12:02:19.197-07:00,155.773,drawing,,open,15.0,8.149980,3.165520833333334,52.29166666666664,126.12499999999997,21.35416666666667,70.4375,24.5,76.1,1462,1165,1061,245,WH-station1,2026-08-02T12:02:19.195-07:00
water_draw_1,2026-08-02T12:02:19.702-07:00,156.278,drawing,,open,15.0,8.176577,3.1604166666666673,52.08333333333333,125.75,21.979166666666686,71.56250000000003,24.5,76.1,1460,1171,1060,245,WH-station1,2026-08-02T12:02:19.701-07:00
water_draw_1,2026-08-02T12:02:20.207-07:00,156.784,drawing,,open,15.0,8.203105,3.1502083333333335,51.77083333333334,125.18750000000003,21.875,71.375,24.8,76.64,1457,1170,1058,248,WH-station1,2026-08-02T12:02:20.206-07:00
water_draw_1,2026-08-02T12:02:20.712-07:00,157.289,drawing,,open,15.0,8.229626,3.1502083333333335,51.874999999999986,125.37499999999997,21.45833333333333,70.625,24.6,76.28,1458,1166,1058,246,WH-station1,2026-08-02T12:02:20.711-07:00
water_draw_1,2026-08-02T12:02:21.217-07:00,157.794,drawing,,open,15.0,8.256195,3.1553125,52.08333333333333,125.75,21.45833333333333,70.625,24.4,75.92,1460,1166,1059,244,WH-station1,2026-08-02T12:02:21.216-07:00
water_draw_1,2026-08-02T12:02:21.723-07:00,158.299,drawing,,open,15.0,8.282920,3.1757291666666667,51.77083333333334,125.18750000000003,21.562500000000014,70.81250000000003,24.9,76.82,1457,1167,1063,249,WH-station1,2026-08-02T12:02:21.721-07:00
water_draw_1,2026-08-02T12:02:22.228-07:00,158.804,drawing,,open,15.0,8.309588,3.165520833333334,51.66666666666666,125.0,21.666666666666686,71.00000000000003,24.3,75.74000000000001,1456,1168,1061,243,WH-station1,2026-08-02T12:02:22.226-07:00
water_draw_1,2026-08-02T12:02:22.732-07:00,159.309,drawing,,open,15.0,8.336265,3.1706250000000002,52.187500000000014,125.93750000000003,22.1875,71.9375,24.6,76.28,1461,1173,1062,246,WH-station1,2026-08-02T12:02:22.731-07:00
water_draw_1,2026-08-02T12:02:23.237-07:00,159.814,drawing,,open,15.0,8.362939,3.1706250000000002,51.97916666666667,125.5625,21.562500000000014,70.81250000000003,24.5,76.1,1459,1167,1062,245,WH-station1,2026-08-02T12:02:23.236-07:00
water_draw_1,2026-08-02T12:02:23.743-07:00,160.319,drawing,,open,15.0,8.389450,3.1502083333333335,52.08333333333333,125.75,21.875,71.375,24.6,76.28,1460,1170,1058,246,WH-station1,2026-08-02T12:02:23.741-07:00
water_draw_1,2026-08-02T12:02:24.248-07:00,160.824,drawing,,open,15.0,8.416015,3.1553125,52.187500000000014,125.93750000000003,22.083333333333314,71.74999999999997,24.8,76.64,1461,1172,1059,248,WH-station1,2026-08-02T12:02:24.246-07:00
water_draw_1,2026-08-02T12:02:24.753-07:00,161.329,drawing,,open,15.0,8.442746,3.1757291666666667,51.77083333333334,125.18750000000003,21.770833333333343,71.1875,24.3,75.74000000000001,1457,1169,1063,243,WH-station1,2026-08-02T12:02:24.751-07:00
water_draw_1,2026-08-02T12:02:25.258-07:00,161.834,drawing,,open,15.0,8.469144,3.134895833333333,52.29166666666664,126.12499999999997,21.770833333333343,71.1875,25.0,77.0,1462,1169,1055,250,WH-station1,2026-08-02T12:02:25.256-07:00
water_draw_1,2026-08-02T12:02:25.763-07:00,162.339,drawing,,open,15.0,8.495737,3.1604166666666673,52.29166666666664,126.12499999999997,21.35416666666667,70.4375,24.6,76.28,1462,1165,1060,246,WH-station1,2026-08-02T12:02:25.761-07:00
water_draw_1,2026-08-02T12:02:26.268-07:00,162.844,drawing,,open,15.0,8.522477,3.1757291666666667,51.97916666666667,125.5625,21.562500000000014,70.81250000000003,24.7,76.46000000000001,1459,1167,1063,247,WH-station1,2026-08-02T12:02:26.266-07:00
water_draw_1,2026-08-02T12:02:26.773-07:00,163.349,drawing,,open,15.0,8.549123,3.165520833333334,52.29166666666664,126.12499999999997,21.666666666666686,71.00000000000003,24.9,76.82,1462,1168,1061,249,WH-station1,2026-08-02T12:02:26.772-07:00
water_draw_1,2026-08-02T12:02:27.278-07:00,163.855,drawing,,open,15.0,8.575987,3.1910416666666666,51.97916666666667,125.5625,21.875,71.375,25.0,77.0,1459,1170,1066,250,WH-station1,2026-08-02T12:02:27.277-07:00
water_draw_1,2026-08-02T12:02:27.783-07:00,164.359,drawing,,open,15.0,8.602757,3.180833333333334,52.187500000000014,125.93750000000003,21.770833333333343,71.1875,25.0,77.0,1461,1169,1064,250,WH-station1,2026-08-02T12:02:27.782-07:00
water_draw_1,2026-08-02T12:02:28.288-07:00,164.865,drawing,,open,15.0,8.629326,3.1553125,51.874999999999986,125.37499999999997,21.875,71.375,25.0,77.0,1458,1170,1059,250,WH-station1,2026-08-02T12:02:28.287-07:00
water_draw_1,2026-08-02T12:02:28.793-07:00,165.370,drawing,,open,15.0,8.656187,3.1910416666666666,51.874999999999986,125.37499999999997,22.1875,71.9375,24.7,76.46000000000001,1458,1173,1066,247,WH-station1,2026-08-02T12:02:28.792-07:00
water_draw_1,2026-08-02T12:02:29.299-07:00,165.875,drawing,,open,15.0,8.682624,3.140000000000001,52.187500000000014,125.93750000000003,21.666666666666686,71.00000000000003,24.8,76.64,1461,1168,1056,248,WH-station1,2026-08-02T12:02:29.297-07:00
water_draw_1,2026-08-02T12:02:29.804-07:00,166.380,drawing,,open,15.0,8.709277,3.165520833333334,52.29166666666664,126.12499999999997,21.770833333333343,71.1875,24.7,76.46000000000001,1462,1169,1061,247,WH-station1,2026-08-02T12:02:29.802-07:00
water_draw_1,2026-08-02T12:02:30.309-07:00,166.885,drawing,,open,15.0,8.735751,3.145104166666667,52.187500000000014,125.93750000000003,21.770833333333343,71.1875,24.9,76.82,1461,1169,1057,249,WH-station1,2026-08-02T12:02:30.307-07:00
water_draw_1,2026-08-02T12:02:30.814-07:00,167.390,drawing,,open,15.0,8.762308,3.1553125,51.97916666666667,125.5625,21.562500000000014,70.81250000000003,24.8,76.64,1459,1167,1059,248,WH-station1,2026-08-02T12:02:30.812-07:00
water_draw_1,2026-08-02T12:02:31.319-07:00,167.895,drawing,,open,15.0,8.788868,3.1553125,51.5625,124.8125,21.45833333333333,70.625,24.7,76.46000000000001,1455,1166,1059,247,WH-station1,2026-08-02T12:02:31.317-07:00
water_draw_1,2026-08-02T12:02:31.824-07:00,168.401,drawing,,open,15.0,8.815355,3.145104166666667,52.708333333333314,126.87499999999997,22.083333333333314,71.74999999999997,24.5,76.1,1466,1172,1057,245,WH-station1,2026-08-02T12:02:31.823-07:00
water_draw_1,2026-08-02T12:02:32.330-07:00,168.906,drawing,,open,15.0,8.841839,3.145104166666667,52.187500000000014,125.93750000000003,21.562500000000014,70.81250000000003,24.3,75.74000000000001,1461,1167,1057,243,WH-station1,2026-08-02T12:02:32.328-07:00
water_draw_1,2026-08-02T12:02:32.835-07:00,169.411,drawing,,open,15.0,8.868468,3.1604166666666673,52.08333333333333,125.75,21.45833333333333,70.625,24.6,76.28,1460,1166,1060,246,WH-station1,2026-08-02T12:02:32.833-07:00
water_draw_1,2026-08-02T12:02:33.340-07:00,169.917,drawing,,open,15.0,8.895086,3.1604166666666673,52.39583333333333,126.3125,21.875,71.375,24.4,75.92,1463,1170,1060,244,WH-station1,2026-08-02T12:02:33.339-07:00
water_draw_1,2026-08-02T12:02:33.845-07:00,170.422,drawing,,open,15.0,8.921559,3.145104166666667,52.29166666666664,126.12499999999997,21.666666666666686,71.00000000000003,24.5,76.1,1462,1168,1057,245,WH-station1,2026-08-02T12:02:33.844-07:00
water_draw_1,2026-08-02T12:02:34.350-07:00,170.927,drawing,,open,15.0,8.948296,3.1757291666666667,52.29166666666664,126.12499999999997,21.666666666666686,71.00000000000003,24.9,76.82,1462,1168,1063,249,WH-station1,2026-08-02T12:02:34.349-07:00
water_draw_1,2026-08-02T12:02:34.856-07:00,171.432,drawing,,open,15.0,8.974897,3.1604166666666673,52.187500000000014,125.93750000000003,21.875,71.375,25.1,77.18,1461,1170,1060,251,WH-station1,2026-08-02T12:02:34.854-07:00
water_draw_1,2026-08-02T12:02:35.359-07:00,171.937,drawing,,open,15.0,9.001564,3.165520833333334,52.08333333333333,125.75,22.083333333333314,71.74999999999997,25.0,77.0,1460,1172,1061,250,WH-station1,2026-08-02T12:02:35.358-07:00
water_draw_1,2026-08-02T12:02:35.864-07:00,172.441,drawing,,open,15.0,9.027953,3.145104166666667,51.874999999999986,125.37499999999997,21.666666666666686,71.00000000000003,24.3,75.74000000000001,1458,1168,1057,243,WH-station1,2026-08-02T12:02:35.863-07:00
water_draw_1,2026-08-02T12:02:36.369-07:00,172.946,drawing,,open,15.0,9.054560,3.1604166666666673,51.874999999999986,125.37499999999997,21.45833333333333,70.625,24.6,76.28,1458,1166,1060,246,WH-station1,2026-08-02T12:02:36.367-07:00
water_draw_1,2026-08-02T12:02:36.874-07:00,173.450,drawing,,open,15.0,9.080919,3.134895833333333,52.39583333333333,126.3125,21.666666666666686,71.00000000000003,25.0,77.0,1463,1168,1055,250,WH-station1,2026-08-02T12:02:36.873-07:00
water_draw_1,2026-08-02T12:02:37.379-07:00,173.955,drawing,,open,15.0,9.107396,3.145104166666667,52.187500000000014,125.93750000000003,21.562500000000014,70.81250000000003,24.7,76.46000000000001,1461,1167,1057,247,WH-station1,2026-08-02T12:02:37.378-07:00
water_draw_1,2026-08-02T12:02:37.884-07:00,174.461,drawing,,open,15.0,9.134001,3.1604166666666673,51.874999999999986,125.37499999999997,21.979166666666686,71.56250000000003,24.5,76.1,1458,1171,1060,245,WH-station1,2026-08-02T12:02:37.883-07:00
water_draw_1,2026-08-02T12:02:38.389-07:00,174.966,drawing,,open,15.0,9.160741,3.1757291666666667,52.08333333333333,125.75,21.666666666666686,71.00000000000003,24.9,76.82,1460,1168,1063,249,WH-station1,2026-08-02T12:02:38.388-07:00
water_draw_1,2026-08-02T12:02:38.894-07:00,175.471,drawing,,open,15.0,9.187304,3.1553125,52.187500000000014,125.93750000000003,21.562500000000014,70.81250000000003,25.0,77.0,1461,1167,1059,250,WH-station1,2026-08-02T12:02:38.893-07:00
water_draw_1,2026-08-02T12:02:39.400-07:00,175.976,drawing,,open,15.0,9.214041,3.1757291666666667,52.29166666666664,126.12499999999997,21.45833333333333,70.625,24.7,76.46000000000001,1462,1166,1063,247,WH-station1,2026-08-02T12:02:39.398-07:00
water_draw_1,2026-08-02T12:02:39.905-07:00,176.481,drawing,,open,15.0,9.240515,3.145104166666667,52.499999999999986,126.49999999999997,21.875,71.375,24.9,76.82,1464,1170,1057,249,WH-station1,2026-08-02T12:02:39.903-07:00
water_draw_1,2026-08-02T12:02:40.410-07:00,176.986,drawing,,open,15.0,9.267248,3.1757291666666667,51.874999999999986,125.37499999999997,21.875,71.375,24.8,76.64,1458,1170,1063,248,WH-station1,2026-08-02T12:02:40.408-07:00
water_draw_1,2026-08-02T12:02:40.915-07:00,177.492,drawing,,open,15.0,9.293832,3.1553125,52.187500000000014,125.93750000000003,21.770833333333343,71.1875,24.8,76.64,1461,1169,1059,248,WH-station1,2026-08-02T12:02:40.914-07:00
water_draw_1,2026-08-02T12:02:41.420-07:00,177.997,drawing,,open,15.0,9.320389,3.1553125,52.29166666666664,126.12499999999997,21.979166666666686,71.56250000000003,24.5,76.1,1462,1171,1059,245,WH-station1,2026-08-02T12:02:41.419-07:00
water_draw_1,2026-08-02T12:02:41.925-07:00,178.502,drawing,,open,15.0,9.347047,3.165520833333334,52.29166666666664,126.12499999999997,21.979166666666686,71.56250000000003,24.7,76.46000000000001,1462,1171,1061,247,WH-station1,2026-08-02T12:02:41.924-07:00
water_draw_1,2026-08-02T12:02:42.431-07:00,179.007,drawing,,open,15.0,9.373778,3.1757291666666667,52.499999999999986,126.49999999999997,21.770833333333343,71.1875,24.2,75.56,1464,1169,1063,242,WH-station1,2026-08-02T12:02:42.429-07:00
water_draw_1,2026-08-02T12:02:42.936-07:00,179.512,drawing,,open,15.0,9.400481,3.1706250000000002,52.39583333333333,126.3125,21.249999999999986,70.24999999999997,25.1,77.18,1463,1164,1062,251,WH-station1,2026-08-02T12:02:42.934-07:00
water_draw_1,2026-08-02T12:02:43.441-07:00,180.017,drawing,,open,15.0,9.427043,3.1553125,52.39583333333333,126.3125,21.875,71.375,24.2,75.56,1463,1170,1059,242,WH-station1,2026-08-02T12:02:43.440-07:00
water_draw_1,2026-08-02T12:02:43.946-07:00,180.523,drawing,,open,15.0,9.453695,3.165520833333334,52.187500000000014,125.93750000000003,22.083333333333314,71.74999999999997,24.8,76.64,1461,1172,1061,248,WH-station1,2026-08-02T12:02:43.945-07:00
water_draw_1,2026-08-02T12:02:44.451-07:00,181.028,drawing,,open,15.0,9.480167,3.145104166666667,52.29166666666664,126.12499999999997,21.979166666666686,71.56250000000003,24.9,76.82,1462,1171,1057,249,WH-station1,2026-08-02T12:02:44.450-07:00
water_draw_1,2026-08-02T12:02:44.957-07:00,181.533,drawing,,open,15.0,9.506909,3.1757291666666667,52.08333333333333,125.75,21.979166666666686,71.56250000000003,24.3,75.74000000000001,1460,1171,1063,243,WH-station1,2026-08-02T12:02:44.955-07:00
water_draw_1,2026-08-02T12:02:45.462-07:00,182.038,drawing,,open,15.0,9.533304,3.134895833333333,52.187500000000014,125.93750000000003,21.875,71.375,24.7,76.46000000000001,1461,1170,1055,247,WH-station1,2026-08-02T12:02:45.460-07:00
water_draw_1,2026-08-02T12:02:45.967-07:00,182.543,drawing,,open,15.0,9.559912,3.1604166666666673,52.499999999999986,126.49999999999997,21.979166666666686,71.56250000000003,24.4,75.92,1464,1171,1060,244,WH-station1,2026-08-02T12:02:45.965-07:00
water_draw_1,2026-08-02T12:02:46.472-07:00,183.048,drawing,,open,15.0,9.586514,3.1604166666666673,52.29166666666664,126.12499999999997,21.979166666666686,71.56250000000003,24.8,76.64,1462,1171,1060,248,WH-station1,2026-08-02T12:02:46.470-07:00
water_draw_1,2026-08-02T12:02:46.977-07:00,183.553,drawing,,open,15.0,9.613292,3.180833333333334,51.874999999999986,125.37499999999997,21.875,71.375,24.6,76.28,1458,1170,1064,246,WH-station1,2026-08-02T12:02:46.975-07:00
water_draw_1,2026-08-02T12:02:47.482-07:00,184.058,drawing,,open,15.0,9.640021,3.1757291666666667,52.39583333333333,126.3125,22.1875,71.9375,25.0,77.0,1463,1173,1063,250,WH-station1,2026-08-02T12:02:47.481-07:00
water_draw_1,2026-08-02T12:02:47.987-07:00,184.564,drawing,,open,15.0,9.666726,3.1706250000000002,52.29166666666664,126.12499999999997,21.666666666666686,71.00000000000003,24.4,75.92,1462,1168,1062,244,WH-station1,2026-08-02T12:02:47.986-07:00
water_draw_1,2026-08-02T12:02:48.493-07:00,185.069,drawing,,open,15.0,9.693468,3.1757291666666667,51.97916666666667,125.5625,22.1875,71.9375,24.7,76.46000000000001,1459,1173,1063,247,WH-station1,2026-08-02T12:02:48.491-07:00
water_draw_1,2026-08-02T12:02:48.998-07:00,185.574,drawing,,open,15.0,9.720034,3.1553125,51.97916666666667,125.5625,21.770833333333343,71.1875,24.7,76.46000000000001,1459,1169,1059,247,WH-station1,2026-08-02T12:02:48.996-07:00
water_draw_1,2026-08-02T12:02:49.503-07:00,186.079,drawing,,open,15.0,9.746715,3.1706250000000002,52.08333333333333,125.75,21.875,71.375,24.9,76.82,1460,1170,1062,249,WH-station1,2026-08-02T12:02:49.501-07:00
water_draw_1,2026-08-02T12:02:50.008-07:00,186.584,drawing,,open,15.0,9.773410,3.1706250000000002,51.874999999999986,125.37499999999997,21.979166666666686,71.56250000000003,24.8,76.64,1458,1171,1062,248,WH-station1,2026-08-02T12:02:50.006-07:00
water_draw_1,2026-08-02T12:02:50.513-07:00,187.089,drawing,,open,15.0,9.800013,3.1604166666666673,52.29166666666664,126.12499999999997,22.083333333333314,71.74999999999997,24.5,76.1,1462,1172,1060,245,WH-station1,2026-08-02T12:02:50.511-07:00
water_draw_1,2026-08-02T12:02:51.018-07:00,187.594,drawing,,open,15.0,9.826445,3.140000000000001,52.187500000000014,125.93750000000003,22.29166666666667,72.125,24.2,75.56,1461,1174,1056,242,WH-station1,2026-08-02T12:02:51.016-07:00
water_draw_1,2026-08-02T12:02:51.523-07:00,188.099,drawing,,open,15.0,9.853129,3.1706250000000002,51.97916666666667,125.5625,21.875,71.375,24.7,76.46000000000001,1459,1170,1062,247,WH-station1,2026-08-02T12:02:51.521-07:00
water_draw_1,2026-08-02T12:02:52.028-07:00,188.604,drawing,,open,15.0,9.879872,3.1757291666666667,52.39583333333333,126.3125,22.083333333333314,71.74999999999997,24.9,76.82,1463,1172,1063,249,WH-station1,2026-08-02T12:02:52.027-07:00
water_draw_1,2026-08-02T12:02:52.533-07:00,189.109,drawing,,open,15.0,9.906473,3.1604166666666673,52.08333333333333,125.75,21.979166666666686,71.56250000000003,24.2,75.56,1460,1171,1060,242,WH-station1,2026-08-02T12:02:52.532-07:00
water_draw_1,2026-08-02T12:02:53.038-07:00,189.615,drawing,,open,15.0,9.933075,3.1604166666666673,52.29166666666664,126.12499999999997,22.29166666666667,72.125,24.9,76.82,1462,1174,1060,249,WH-station1,2026-08-02T12:02:53.037-07:00
water_draw_1,2026-08-02T12:02:53.543-07:00,190.120,drawing,,open,15.0,9.959681,3.1604166666666673,51.874999999999986,125.37499999999997,21.979166666666686,71.56250000000003,24.9,76.82,1458,1171,1060,249,WH-station1,2026-08-02T12:02:53.542-07:00
water_draw_1,2026-08-02T12:02:54.048-07:00,190.625,drawing,,open,15.0,9.986203,3.1502083333333335,52.187500000000014,125.93750000000003,21.45833333333333,70.625,24.7,76.46000000000001,1461,1166,1058,247,WH-station1,2026-08-02T12:02:54.047-07:00
water_draw_1,2026-08-02T12:02:54.554-07:00,191.130,drawing,,open,15.0,10.012891,3.1706250000000002,52.187500000000014,125.93750000000003,22.083333333333314,71.74999999999997,24.3,75.74000000000001,1461,1172,1062,243,WH-station1,2026-08-02T12:02:54.552-07:00
water_draw_1,2026-08-02T12:02:55.058-07:00,191.635,drawing,,open,15.0,10.039499,3.1604166666666673,52.187500000000014,125.93750000000003,21.979166666666686,71.56250000000003,24.6,76.28,1461,1171,1060,246,WH-station1,2026-08-02T12:02:55.057-07:00
water_draw_1,2026-08-02T12:02:55.564-07:00,192.140,drawing,,open,15.0,10.066147,3.165520833333334,51.97916666666667,125.5625,21.979166666666686,71.56250000000003,24.4,75.92,1459,1171,1061,244,WH-station1,2026-08-02T12:02:55.562-07:00
water_draw_1,2026-08-02T12:02:56.069-07:00,192.645,drawing,,open,15.0,10.093008,3.1910416666666666,52.29166666666664,126.12499999999997,21.562500000000014,70.81250000000003,24.6,76.28,1462,1167,1066,246,WH-station1,2026-08-02T12:02:56.067-07:00
water_draw_1,2026-08-02T12:02:56.574-07:00,193.150,drawing,,open,15.0,10.119869,3.1910416666666666,52.39583333333333,126.3125,21.979166666666686,71.56250000000003,24.8,76.64,1463,1171,1066,248,WH-station1,2026-08-02T12:02:56.572-07:00
water_draw_1,2026-08-02T12:02:57.079-07:00,193.655,drawing,,open,15.0,10.146432,3.1553125,51.97916666666667,125.5625,21.979166666666686,71.56250000000003,24.4,75.92,1459,1171,1059,244,WH-station1,2026-08-02T12:02:57.077-07:00
water_draw_1,2026-08-02T12:02:57.584-07:00,194.160,drawing,,open,15.0,10.173205,3.180833333333334,52.187500000000014,125.93750000000003,22.1875,71.9375,24.7,76.46000000000001,1461,1173,1064,247,WH-station1,2026-08-02T12:02:57.582-07:00
water_draw_1,2026-08-02T12:02:58.089-07:00,194.666,drawing,,open,15.0,10.199904,3.1706250000000002,52.187500000000014,125.93750000000003,22.083333333333314,71.74999999999997,24.6,76.28,1461,1172,1062,246,WH-station1,2026-08-02T12:02:58.088-07:00
water_draw_1,2026-08-02T12:02:58.594-07:00,195.171,drawing,,open,15.0,10.226762,3.1910416666666666,52.29166666666664,126.12499999999997,22.083333333333314,71.74999999999997,24.9,76.82,1462,1172,1066,249,WH-station1,2026-08-02T12:02:58.593-07:00
water_draw_1,2026-08-02T12:02:59.099-07:00,195.676,drawing,,open,15.0,10.253586,3.1859375000000005,52.08333333333333,125.75,21.562500000000014,70.81250000000003,24.7,76.46000000000001,1460,1167,1065,247,WH-station1,2026-08-02T12:02:59.098-07:00
water_draw_1,2026-08-02T12:02:59.605-07:00,196.181,drawing,,open,15.0,10.279937,3.129791666666667,52.29166666666664,126.12499999999997,21.666666666666686,71.00000000000003,25.1,77.18,1462,1168,1054,251,WH-station1,2026-08-02T12:02:59.603-07:00
water_draw_1,2026-08-02T12:03:00.110-07:00,196.686,drawing,,open,15.0,10.306673,3.1757291666666667,52.187500000000014,125.93750000000003,22.083333333333314,71.74999999999997,24.4,75.92,1461,1172,1063,244,WH-station1,2026-08-02T12:03:00.108-07:00
water_draw_1,2026-08-02T12:03:00.615-07:00,197.191,drawing,,open,15.0,10.333234,3.1553125,52.29166666666664,126.12499999999997,21.875,71.375,24.2,75.56,1462,1170,1059,242,WH-station1,2026-08-02T12:03:00.613-07:00
water_draw_1,2026-08-02T12:03:01.119-07:00,197.696,drawing,,open,15.0,10.359970,3.1757291666666667,52.39583333333333,126.3125,22.29166666666667,72.125,24.4,75.92,1463,1174,1063,244,WH-station1,2026-08-02T12:03:01.118-07:00
water_draw_1,2026-08-02T12:03:01.625-07:00,198.201,drawing,,open,15.0,10.386505,3.1553125,52.29166666666664,126.12499999999997,21.979166666666686,71.56250000000003,24.6,76.28,1462,1171,1059,246,WH-station1,2026-08-02T12:03:01.623-07:00
water_draw_1,2026-08-02T12:03:02.130-07:00,198.706,drawing,,open,15.0,10.413204,3.1706250000000002,52.39583333333333,126.3125,21.979166666666686,71.56250000000003,25.0,77.0,1463,1171,1062,250,WH-station1,2026-08-02T12:03:02.128-07:00
water_draw_1,2026-08-02T12:03:02.635-07:00,199.211,drawing,,open,15.0,10.439848,3.165520833333334,52.187500000000014,125.93750000000003,22.1875,71.9375,25.0,77.0,1461,1173,1061,250,WH-station1,2026-08-02T12:03:02.633-07:00
water_draw_1,2026-08-02T12:03:03.140-07:00,199.716,drawing,,open,15.0,10.466504,3.165520833333334,52.60416666666667,126.6875,22.083333333333314,71.74999999999997,24.9,76.82,1465,1172,1061,249,WH-station1,2026-08-02T12:03:03.138-07:00
water_draw_1,2026-08-02T12:03:03.645-07:00,200.221,drawing,,open,15.0,10.492938,3.140000000000001,52.39583333333333,126.3125,21.562500000000014,70.81250000000003,24.9,76.82,1463,1167,1056,249,WH-station1,2026-08-02T12:03:03.644-07:00
water_draw_1,2026-08-02T12:03:04.150-07:00,200.727,drawing,,open,15.0,10.519426,3.145104166666667,51.97916666666667,125.5625,21.875,71.375,25.0,77.0,1459,1170,1057,250,WH-station1,2026-08-02T12:03:04.149-07:00
water_draw_1,2026-08-02T12:03:04.655-07:00,201.232,drawing,,open,15.0,10.545980,3.1553125,52.187500000000014,125.93750000000003,21.770833333333343,71.1875,24.7,76.46000000000001,1461,1169,1059,247,WH-station1,2026-08-02T12:03:04.654-07:00
water_draw_1,2026-08-02T12:03:05.161-07:00,201.737,drawing,,open,15.0,10.572508,3.1502083333333335,51.97916666666667,125.5625,21.979166666666686,71.56250000000003,24.9,76.82,1459,1171,1058,249,WH-station1,2026-08-02T12:03:05.159-07:00
water_draw_1,2026-08-02T12:03:05.666-07:00,202.242,drawing,,open,15.0,10.599206,3.1706250000000002,52.60416666666667,126.6875,22.083333333333314,71.74999999999997,24.4,75.92,1465,1172,1062,244,WH-station1,2026-08-02T12:03:05.664-07:00
water_draw_1,2026-08-02T12:03:06.171-07:00,202.747,drawing,,open,15.0,10.625851,3.165520833333334,52.499999999999986,126.49999999999997,22.29166666666667,72.125,24.6,76.28,1464,1174,1061,246,WH-station1,2026-08-02T12:03:06.169-07:00
water_draw_1,2026-08-02T12:03:06.676-07:00,203.252,drawing,,open,15.0,10.652327,3.145104166666667,52.60416666666667,126.6875,21.875,71.375,24.4,75.92,1465,1170,1057,244,WH-station1,2026-08-02T12:03:06.674-07:00
water_draw_1,2026-08-02T12:03:07.181-07:00,203.757,drawing,,open,15.0,10.678975,3.165520833333334,52.29166666666664,126.12499999999997,21.770833333333343,71.1875,24.3,75.74000000000001,1462,1169,1061,243,WH-station1,2026-08-02T12:03:07.179-07:00
water_draw_1,2026-08-02T12:03:07.686-07:00,204.262,drawing,,open,15.0,10.705452,3.145104166666667,52.187500000000014,125.93750000000003,22.083333333333314,71.74999999999997,24.6,76.28,1461,1172,1057,246,WH-station1,2026-08-02T12:03:07.685-07:00
water_draw_1,2026-08-02T12:03:08.191-07:00,204.768,drawing,,open,15.0,10.732321,3.1910416666666666,52.39583333333333,126.3125,21.770833333333343,71.1875,24.4,75.92,1463,1169,1066,244,WH-station1,2026-08-02T12:03:08.190-07:00
water_draw_1,2026-08-02T12:03:08.696-07:00,205.273,drawing,,open,15.0,10.758840,3.1502083333333335,51.97916666666667,125.5625,22.083333333333314,71.74999999999997,25.0,77.0,1459,1172,1058,250,WH-station1,2026-08-02T12:03:08.695-07:00
water_draw_1,2026-08-02T12:03:09.201-07:00,205.778,drawing,,open,15.0,10.785450,3.1604166666666673,52.187500000000014,125.93750000000003,21.979166666666686,71.56250000000003,24.3,75.74000000000001,1461,1171,1060,243,WH-station1,2026-08-02T12:03:09.200-07:00
water_draw_1,2026-08-02T12:03:09.707-07:00,206.283,drawing,,open,15.0,10.812003,3.1553125,52.499999999999986,126.49999999999997,22.29166666666667,72.125,24.4,75.92,1464,1174,1059,244,WH-station1,2026-08-02T12:03:09.705-07:00
water_draw_1,2026-08-02T12:03:10.212-07:00,206.788,drawing,,open,15.0,10.838572,3.1553125,52.29166666666664,126.12499999999997,21.562500000000014,70.81250000000003,25.0,77.0,1462,1167,1059,250,WH-station1,2026-08-02T12:03:10.210-07:00
water_draw_1,2026-08-02T12:03:10.717-07:00,207.293,drawing,,open,15.0,10.865306,3.1757291666666667,52.08333333333333,125.75,22.29166666666667,72.125,24.7,76.46000000000001,1460,1174,1063,247,WH-station1,2026-08-02T12:03:10.715-07:00
water_draw_1,2026-08-02T12:03:11.222-07:00,207.798,drawing,,open,15.0,10.892154,3.1910416666666666,52.39583333333333,126.3125,21.770833333333343,71.1875,25.0,77.0,1463,1169,1066,250,WH-station1,2026-08-02T12:03:11.220-07:00
water_draw_1,2026-08-02T12:03:11.727-07:00,208.303,drawing,,open,15.0,10.918763,3.1604166666666673,52.39583333333333,126.3125,22.083333333333314,71.74999999999997,24.9,76.82,1463,1172,1060,249,WH-station1,2026-08-02T12:03:11.725-07:00
water_draw_1,2026-08-02T12:03:12.232-07:00,208.808,drawing,,open,15.0,10.945491,3.1757291666666667,52.08333333333333,125.75,22.29166666666667,72.125,24.6,76.28,1460,1174,1063,246,WH-station1,2026-08-02T12:03:12.230-07:00
water_draw_1,2026-08-02T12:03:12.737-07:00,209.313,drawing,,open,15.0,10.971968,3.145104166666667,52.187500000000014,125.93750000000003,21.979166666666686,71.56250000000003,24.9,76.82,1461,1171,1057,249,WH-station1,2026-08-02T12:03:12.735-07:00
water_draw_1,2026-08-02T12:03:13.242-07:00,209.818,drawing,,open,15.0,10.998531,3.1553125,52.39583333333333,126.3125,22.395833333333343,72.31250000000003,24.4,75.92,1463,1175,1059,244,WH-station1,2026-08-02T12:03:13.241-07:00
