event_id,timestamp_pacific,draw_elapsed_seconds,status,stop_reason,valve_state,target_volume_gal,accumulated_volume_gal,flow_gpm,hot_temp_c,hot_temp_f,cold_temp_c,cold_temp_f,ambient_temp_c,ambient_temp_f,hot_raw_counts,cold_raw_counts,flow_raw_counts,ambient_raw_counts,cold_source_station,cold_source_timestamp_pacific
water_draw_1,2026-08-19T10:24:04.934-07:00,132.500,drawing,,open,6.0,1.966931,0.210208,46.25,115.25,28.75,83.75,21.60,70.88,1404,1236,482,216,WH-station1,2026-08-19T10:24:04.933-07:00
water_draw_1,2026-08-19T10:24:05.439-07:00,133.006,drawing,,open,6.0,1.968657,0.205104,45.83,114.50,28.54,83.38,21.70,71.06,1400,1234,481,217,WH-station1,2026-08-19T10:24:05.438-07:00
water_draw_1,2026-08-19T10:24:05.944-07:00,133.511,drawing,,open,6.0,1.970514,0.220417,46.15,115.06,28.65,83.56,21.70,71.06,1403,1235,484,217,WH-station1,2026-08-19T10:24:05.943-07:00
water_draw_1,2026-08-19T10:24:06.450-07:00,134.016,drawing,,open,6.0,1.972197,0.200000,45.94,114.69,28.75,83.75,21.70,71.06,1401,1236,480,217,WH-station1,2026-08-19T10:24:06.448-07:00
water_draw_1,2026-08-19T10:24:06.955-07:00,134.521,drawing,,open,6.0,1.973968,0.210208,46.04,114.88,28.85,83.94,21.70,71.06,1402,1237,482,217,WH-station1,2026-08-19T10:24:06.953-07:00
water_draw_1,2026-08-19T10:24:07.460-07:00,135.026,drawing,,open,6.0,1.975780,0.215313,46.04,114.88,28.54,83.38,21.50,70.70,1402,1234,483,215,WH-station1,2026-08-19T10:24:07.458-07:00
water_draw_1,2026-08-19T10:24:07.965-07:00,135.532,drawing,,open,6.0,1.977593,0.215313,45.73,114.31,28.75,83.75,22.00,71.60,1399,1236,483,220,WH-station1,2026-08-19T10:24:07.964-07:00
water_draw_1,2026-08-19T10:24:08.471-07:00,136.037,drawing,,open,6.0,1.979622,0.240833,46.04,114.88,28.75,83.75,21.50,70.70,1402,1236,488,215,WH-station1,2026-08-19T10:24:08.469-07:00
water_draw_1,2026-08-19T10:24:08.976-07:00,136.542,drawing,,open,6.0,1.981521,0.225521,45.94,114.69,28.65,83.56,22.20,71.96,1401,1235,485,222,WH-station1,2026-08-19T10:24:08.974-07:00
water_draw_1,2026-08-19T10:24:09.481-07:00,137.047,drawing,,open,6.0,1.983205,0.200000,45.83,114.50,28.54,83.38,21.60,70.88,1400,1234,480,216,WH-station1,2026-08-19T10:24:09.479-07:00
water_draw_1,2026-08-19T10:24:09.986-07:00,137.552,drawing,,open,6.0,1.985189,0.235729,46.15,115.06,28.75,83.75,22.00,71.60,1403,1236,487,220,WH-station1,2026-08-19T10:24:09.984-07:00
water_draw_1,2026-08-19T10:24:10.491-07:00,138.058,drawing,,open,6.0,1.986959,0.210208,45.83,114.50,28.44,83.19,21.80,71.24,1400,1233,482,218,WH-station1,2026-08-19T10:24:10.490-07:00
water_draw_1,2026-08-19T10:24:10.996-07:00,138.563,drawing,,open,6.0,1.988857,0.225521,45.94,114.69,28.54,83.38,22.00,71.60,1401,1234,485,220,WH-station1,2026-08-19T10:24:10.995-07:00
water_draw_1,2026-08-19T10:24:11.501-07:00,139.068,drawing,,open,6.0,1.990799,0.230625,46.04,114.88,28.75,83.75,21.90,71.42,1402,1236,486,219,WH-station1,2026-08-19T10:24:11.500-07:00
water_draw_1,2026-08-19T10:24:12.007-07:00,139.573,drawing,,open,6.0,1.992655,0.220417,45.83,114.50,28.96,84.12,22.20,71.96,1400,1238,484,222,WH-station1,2026-08-19T10:24:12.005-07:00
water_draw_1,2026-08-19T10:24:12.512-07:00,140.078,drawing,,open,6.0,1.994639,0.235729,45.83,114.50,28.75,83.75,22.00,71.60,1400,1236,487,220,WH-station1,2026-08-19T10:24:12.510-07:00
water_draw_1,2026-08-19T10:24:13.017-07:00,140.583,drawing,,open,6.0,1.996538,0.225521,45.83,114.50,28.65,83.56,22.10,71.78,1400,1235,485,221,WH-station1,2026-08-19T10:24:13.015-07:00
water_draw_1,2026-08-19T10:24:13.522-07:00,141.089,drawing,,open,6.0,1.998437,0.225521,45.94,114.69,28.65,83.56,21.90,71.42,1401,1235,485,219,WH-station1,2026-08-19T10:24:13.521-07:00
water_draw_1,2026-08-19T10:24:14.027-07:00,141.594,drawing,,open,6.0,2.000207,0.210208,45.52,113.94,28.44,83.19,21.50,70.70,1397,1233,482,215,WH-station1,2026-08-19T10:24:14.026-07:00
water_draw_1,2026-08-19T10:24:14.532-07:00,142.099,drawing,,open,6.0,2.001934,0.205104,46.15,115.06,28.54,83.38,21.70,71.06,1403,1234,481,217,WH-station1,2026-08-19T10:24:14.531-07:00
water_draw_1,2026-08-19T10:24:15.038-07:00,142.604,drawing,,open,6.0,2.003789,0.220417,45.73,114.31,28.85,83.94,22.20,71.96,1399,1237,484,222,WH-station1,2026-08-19T10:24:15.036-07:00
water_draw_1,2026-08-19T10:24:15.543-07:00,143.109,drawing,,open,6.0,2.005602,0.215313,45.94,114.69,28.44,83.19,22.00,71.60,1401,1233,483,220,WH-station1,2026-08-19T10:24:15.541-07:00
water_draw_1,2026-08-19T10:24:16.048-07:00,143.614,drawing,,open,6.0,2.007415,0.215313,45.62,114.12,28.54,83.38,21.40,70.52,1398,1234,483,214,WH-station1,2026-08-19T10:24:16.046-07:00
water_draw_1,2026-08-19T10:24:16.553-07:00,144.120,drawing,,open,6.0,2.009142,0.205104,45.83,114.50,28.85,83.94,22.00,71.60,1400,1237,481,220,WH-station1,2026-08-19T10:24:16.551-07:00
water_draw_1,2026-08-19T10:24:17.058-07:00,144.624,drawing,,open,6.0,2.011126,0.235729,45.62,114.12,28.85,83.94,21.80,71.24,1398,1237,487,218,WH-station1,2026-08-19T10:24:17.057-07:00
water_draw_1,2026-08-19T10:24:17.563-07:00,145.130,drawing,,open,6.0,2.012896,0.210208,45.73,114.31,28.44,83.19,22.00,71.60,1399,1233,482,220,WH-station1,2026-08-19T10:24:17.562-07:00
water_draw_1,2026-08-19T10:24:18.068-07:00,145.635,drawing,,open,6.0,2.014751,0.220417,45.42,113.75,28.65,83.56,22.30,72.14,1396,1235,484,223,WH-station1,2026-08-19T10:24:18.067-07:00
water_draw_1,2026-08-19T10:24:18.574-07:00,146.140,drawing,,open,6.0,2.016564,0.215313,45.62,114.12,28.65,83.56,22.10,71.78,1398,1235,483,221,WH-station1,2026-08-19T10:24:18.572-07:00
water_draw_1,2026-08-19T10:24:19.079-07:00,146.645,drawing,,open,6.0,2.018377,0.215313,45.94,114.69,28.65,83.56,22.00,71.60,1401,1235,483,220,WH-station1,2026-08-19T10:24:19.077-07:00
water_draw_1,2026-08-19T10:24:19.584-07:00,147.150,drawing,,open,6.0,2.020233,0.220417,45.31,113.56,28.65,83.56,21.70,71.06,1395,1235,484,217,WH-station1,2026-08-19T10:24:19.582-07:00
water_draw_1,2026-08-19T10:24:20.089-07:00,147.655,drawing,,open,6.0,2.021959,0.205104,45.42,113.75,28.85,83.94,21.90,71.42,1396,1237,481,219,WH-station1,2026-08-19T10:24:20.087-07:00
water_draw_1,2026-08-19T10:24:20.594-07:00,148.161,drawing,,open,6.0,2.023729,0.210208,45.52,113.94,28.85,83.94,21.80,71.24,1397,1237,482,218,WH-station1,2026-08-19T10:24:20.593-07:00
water_draw_1,2026-08-19T10:24:21.099-07:00,148.666,drawing,,open,6.0,2.025542,0.215313,45.62,114.12,28.65,83.56,21.60,70.88,1398,1235,483,216,WH-station1,2026-08-19T10:24:21.098-07:00
water_draw_1,2026-08-19T10:24:21.604-07:00,149.171,drawing,,open,6.0,2.027398,0.220417,45.52,113.94,28.85,83.94,21.90,71.42,1397,1237,484,219,WH-station1,2026-08-19T10:24:21.603-07:00
water_draw_1,2026-08-19T10:24:22.109-07:00,149.676,drawing,,open,6.0,2.029081,0.200000,45.62,114.12,28.33,83.00,21.70,71.06,1398,1232,480,217,WH-station1,2026-08-19T10:24:22.108-07:00
water_draw_1,2026-08-19T10:24:22.615-07:00,150.181,drawing,,open,6.0,2.030894,0.215313,45.42,113.75,28.65,83.56,22.00,71.60,1396,1235,483,220,WH-station1,2026-08-19T10:24:22.613-07:00
water_draw_1,2026-08-19T10:24:23.120-07:00,150.686,drawing,,open,6.0,2.032663,0.210208,45.42,113.75,28.75,83.75,21.60,70.88,1396,1236,482,216,WH-station1,2026-08-19T10:24:23.118-07:00
water_draw_1,2026-08-19T10:24:23.625-07:00,151.191,drawing,,open,6.0,2.034691,0.240833,45.52,113.94,28.75,83.75,22.20,71.96,1397,1236,488,222,WH-station1,2026-08-19T10:24:23.623-07:00
water_draw_1,2026-08-19T10:24:24.130-07:00,151.696,drawing,,open,6.0,2.036289,0.189792,45.52,113.94,28.85,83.94,22.20,71.96,1397,1237,478,222,WH-station1,2026-08-19T10:24:24.128-07:00
water_draw_1,2026-08-19T10:24:24.635-07:00,152.202,drawing,,open,6.0,2.038145,0.220417,45.42,113.75,28.33,83.00,21.60,70.88,1396,1232,484,216,WH-station1,2026-08-19T10:24:24.634-07:00
water_draw_1,2026-08-19T10:24:25.140-07:00,152.707,drawing,,open,6.0,2.039872,0.205104,45.42,113.75,28.54,83.38,21.70,71.06,1396,1234,481,217,WH-station1,2026-08-19T10:24:25.139-07:00
water_draw_1,2026-08-19T10:24:25.646-07:00,153.212,drawing,,open,6.0,2.041684,0.215313,45.10,113.19,28.33,83.00,21.90,71.42,1393,1232,483,219,WH-station1,2026-08-19T10:24:25.644-07:00
water_draw_1,2026-08-19T10:24:26.151-07:00,153.717,drawing,,open,6.0,2.043541,0.220417,45.31,113.56,28.65,83.56,22.10,71.78,1395,1235,484,221,WH-station1,2026-08-19T10:24:26.149-07:00
water_draw_1,2026-08-19T10:24:26.656-07:00,154.222,drawing,,open,6.0,2.045310,0.210208,45.52,113.94,28.33,83.00,22.10,71.78,1397,1232,482,221,WH-station1,2026-08-19T10:24:26.654-07:00
water_draw_1,2026-08-19T10:24:27.161-07:00,154.727,drawing,,open,6.0,2.047252,0.230625,45.52,113.94,28.65,83.56,21.60,70.88,1397,1235,486,216,WH-station1,2026-08-19T10:24:27.159-07:00
water_draw_1,2026-08-19T10:24:27.666-07:00,155.233,drawing,,open,6.0,2.049193,0.230625,45.31,113.56,28.85,83.94,21.70,71.06,1395,1237,486,217,WH-station1,2026-08-19T10:24:27.665-07:00
water_draw_1,2026-08-19T10:24:28.171-07:00,155.738,drawing,,open,6.0,2.050834,0.194896,45.21,113.38,28.54,83.38,21.70,71.06,1394,1234,479,217,WH-station1,2026-08-19T10:24:28.170-07:00
water_draw_1,2026-08-19T10:24:28.676-07:00,156.243,drawing,,open,6.0,2.052562,0.205104,45.52,113.94,28.44,83.19,22.10,71.78,1397,1233,481,221,WH-station1,2026-08-19T10:24:28.675-07:00
water_draw_1,2026-08-19T10:24:29.181-07:00,156.748,drawing,,open,6.0,2.054416,0.220417,45.31,113.56,28.75,83.75,21.90,71.42,1395,1236,484,219,WH-station1,2026-08-19T10:24:29.180-07:00
water_draw_1,2026-08-19T10:24:29.686-07:00,157.253,drawing,,open,6.0,2.056229,0.215313,45.31,113.56,28.75,83.75,21.80,71.24,1395,1236,483,218,WH-station1,2026-08-19T10:24:29.685-07:00
water_draw_1,2026-08-19T10:24:30.192-07:00,157.758,drawing,,open,6.0,2.057956,0.205104,45.21,113.38,28.33,83.00,21.90,71.42,1394,1232,481,219,WH-station1,2026-08-19T10:24:30.190-07:00
water_draw_1,2026-08-19T10:24:30.697-07:00,158.263,drawing,,open,6.0,2.059898,0.230625,45.31,113.56,28.44,83.19,21.80,71.24,1395,1233,486,218,WH-station1,2026-08-19T10:24:30.695-07:00
water_draw_1,2026-08-19T10:24:31.202-07:00,158.768,drawing,,open,6.0,2.061710,0.215313,45.21,113.38,28.75,83.75,21.90,71.42,1394,1236,483,219,WH-station1,2026-08-19T10:24:31.201-07:00
water_draw_1,2026-08-19T10:24:31.707-07:00,159.274,drawing,,open,6.0,2.063566,0.220417,45.42,113.75,28.54,83.38,21.80,71.24,1396,1234,484,218,WH-station1,2026-08-19T10:24:31.706-07:00
water_draw_1,2026-08-19T10:24:32.212-07:00,159.779,drawing,,open,6.0,2.065336,0.210208,45.21,113.38,28.54,83.38,22.00,71.60,1394,1234,482,220,WH-station1,2026-08-19T10:24:32.211-07:00
water_draw_1,2026-08-19T10:24:32.717-07:00,160.284,drawing,,open,6.0,2.067320,0.235729,45.31,113.56,28.65,83.56,22.10,71.78,1395,1235,487,221,WH-station1,2026-08-19T10:24:32.716-07:00
water_draw_1,2026-08-19T10:24:33.223-07:00,160.789,drawing,,open,6.0,2.069305,0.235729,44.90,112.81,28.65,83.56,21.70,71.06,1391,1235,487,217,WH-station1,2026-08-19T10:24:33.221-07:00
water_draw_1,2026-08-19T10:24:33.728-07:00,161.294,drawing,,open,6.0,2.071247,0.230625,44.90,112.81,28.65,83.56,22.10,71.78,1391,1235,486,221,WH-station1,2026-08-19T10:24:33.726-07:00
water_draw_1,2026-08-19T10:24:34.233-07:00,161.799,drawing,,open,6.0,2.073060,0.215313,45.31,113.56,28.33,83.00,21.90,71.42,1395,1232,483,219,WH-station1,2026-08-19T10:24:34.231-07:00
water_draw_1,2026-08-19T10:24:34.738-07:00,162.305,drawing,,open,6.0,2.075001,0.230625,45.21,113.38,28.85,83.94,22.00,71.60,1394,1237,486,220,WH-station1,2026-08-19T10:24:34.737-07:00
water_draw_1,2026-08-19T10:24:35.243-07:00,162.810,drawing,,open,6.0,2.076943,0.230625,45.00,113.00,28.54,83.38,21.60,70.88,1392,1234,486,216,WH-station1,2026-08-19T10:24:35.242-07:00
water_draw_1,2026-08-19T10:24:35.748-07:00,163.315,drawing,,open,6.0,2.078756,0.215313,45.42,113.75,28.54,83.38,21.80,71.24,1396,1234,483,218,WH-station1,2026-08-19T10:24:35.747-07:00
water_draw_1,2026-08-19T10:24:36.254-07:00,163.820,drawing,,open,6.0,2.080612,0.220417,45.31,113.56,28.85,83.94,22.20,71.96,1395,1237,484,222,WH-station1,2026-08-19T10:24:36.252-07:00
water_draw_1,2026-08-19T10:24:36.759-07:00,164.325,drawing,,open,6.0,2.082338,0.205104,45.10,113.19,28.44,83.19,22.00,71.60,1393,1233,481,220,WH-station1,2026-08-19T10:24:36.757-07:00
water_draw_1,2026-08-19T10:24:37.264-07:00,164.830,drawing,,open,6.0,2.084280,0.230625,44.90,112.81,28.75,83.75,21.50,70.70,1391,1236,486,215,WH-station1,2026-08-19T10:24:37.262-07:00
water_draw_1,2026-08-19T10:24:37.769-07:00,165.335,drawing,,open,6.0,2.086136,0.220417,45.21,113.38,28.44,83.19,21.60,70.88,1394,1233,484,216,WH-station1,2026-08-19T10:24:37.767-07:00
water_draw_1,2026-08-19T10:24:38.274-07:00,165.841,drawing,,open,6.0,2.087776,0.194896,45.31,113.56,28.65,83.56,22.10,71.78,1395,1235,479,221,WH-station1,2026-08-19T10:24:38.273-07:00
water_draw_1,2026-08-19T10:24:38.779-07:00,166.346,drawing,,open,6.0,2.089503,0.205104,45.00,113.00,28.75,83.75,21.70,71.06,1392,1236,481,217,WH-station1,2026-08-19T10:24:38.778-07:00
water_draw_1,2026-08-19T10:24:39.284-07:00,166.851,drawing,,open,6.0,2.091273,0.210208,45.10,113.19,28.65,83.56,21.50,70.70,1393,1235,482,215,WH-station1,2026-08-19T10:24:39.283-07:00
water_draw_1,2026-08-19T10:24:39.790-07:00,167.356,drawing,,open,6.0,2.093043,0.210208,44.79,112.62,28.96,84.12,21.40,70.52,1390,1238,482,214,WH-station1,2026-08-19T10:24:39.788-07:00
water_draw_1,2026-08-19T10:24:40.295-07:00,167.861,drawing,,open,6.0,2.094856,0.215313,44.79,112.62,28.54,83.38,22.00,71.60,1390,1234,483,220,WH-station1,2026-08-19T10:24:40.293-07:00
water_draw_1,2026-08-19T10:24:40.800-07:00,168.367,drawing,,open,6.0,2.096583,0.205104,45.00,113.00,28.33,83.00,21.90,71.42,1392,1232,481,219,WH-station1,2026-08-19T10:24:40.799-07:00
water_draw_1,2026-08-19T10:24:41.306-07:00,168.872,drawing,,open,6.0,2.098311,0.205104,45.00,113.00,28.54,83.38,21.60,70.88,1392,1234,481,216,WH-station1,2026-08-19T10:24:41.304-07:00
water_draw_1,2026-08-19T10:24:41.810-07:00,169.377,drawing,,open,6.0,2.100124,0.215313,44.69,112.44,28.54,83.38,21.60,70.88,1389,1234,483,216,WH-station1,2026-08-19T10:24:41.809-07:00
water_draw_1,2026-08-19T10:24:42.315-07:00,169.882,drawing,,open,6.0,2.102063,0.230625,45.10,113.19,28.54,83.38,21.40,70.52,1393,1234,486,214,WH-station1,2026-08-19T10:24:42.313-07:00
water_draw_1,2026-08-19T10:24:42.820-07:00,170.387,drawing,,open,6.0,2.103875,0.215313,45.00,113.00,28.75,83.75,22.00,71.60,1392,1236,483,220,WH-station1,2026-08-19T10:24:42.818-07:00
water_draw_1,2026-08-19T10:24:43.324-07:00,170.891,drawing,,open,6.0,2.105901,0.240833,44.79,112.62,28.54,83.38,22.30,72.14,1390,1234,488,223,WH-station1,2026-08-19T10:24:43.323-07:00
water_draw_1,2026-08-19T10:24:43.829-07:00,171.396,drawing,,open,6.0,2.107669,0.210208,45.21,113.38,28.65,83.56,21.30,70.34,1394,1235,482,213,WH-station1,2026-08-19T10:24:43.827-07:00
water_draw_1,2026-08-19T10:24:44.334-07:00,171.901,drawing,,open,6.0,2.109394,0.205104,45.10,113.19,28.54,83.38,21.60,70.88,1393,1234,481,216,WH-station1,2026-08-19T10:24:44.332-07:00
water_draw_1,2026-08-19T10:24:44.837-07:00,172.405,drawing,,open,6.0,2.111334,0.230625,44.69,112.44,28.54,83.38,22.00,71.60,1389,1234,486,220,WH-station1,2026-08-19T10:24:44.836-07:00
water_draw_1,2026-08-19T10:24:45.342-07:00,172.909,drawing,,open,6.0,2.113268,0.230625,44.69,112.44,28.54,83.38,22.10,71.78,1389,1234,486,221,WH-station1,2026-08-19T10:24:45.340-07:00
water_draw_1,2026-08-19T10:24:45.847-07:00,173.414,drawing,,open,6.0,2.115081,0.215313,44.79,112.62,28.65,83.56,21.40,70.52,1390,1235,483,214,WH-station1,2026-08-19T10:24:45.845-07:00
water_draw_1,2026-08-19T10:24:46.351-07:00,173.918,drawing,,open,6.0,2.116935,0.220417,44.69,112.44,28.65,83.56,21.50,70.70,1389,1235,484,215,WH-station1,2026-08-19T10:24:46.350-07:00
water_draw_1,2026-08-19T10:24:46.856-07:00,174.423,drawing,,open,6.0,2.118704,0.210208,44.69,112.44,28.75,83.75,21.80,71.24,1389,1236,482,218,WH-station1,2026-08-19T10:24:46.855-07:00
water_draw_1,2026-08-19T10:24:47.361-07:00,174.928,drawing,,open,6.0,2.120429,0.205104,44.69,112.44,28.44,83.19,22.30,72.14,1389,1233,481,223,WH-station1,2026-08-19T10:24:47.359-07:00
water_draw_1,2026-08-19T10:24:47.866-07:00,175.432,drawing,,open,6.0,2.122326,0.225521,44.90,112.81,28.54,83.38,21.80,71.24,1391,1234,485,218,WH-station1,2026-08-19T10:24:47.864-07:00
water_draw_1,2026-08-19T10:24:48.370-07:00,175.937,drawing,,open,6.0,2.124137,0.215313,44.69,112.44,28.65,83.56,21.90,71.42,1389,1235,483,219,WH-station1,2026-08-19T10:24:48.369-07:00
water_draw_1,2026-08-19T10:24:48.875-07:00,176.442,drawing,,open,6.0,2.125948,0.215313,44.48,112.06,28.65,83.56,21.90,71.42,1387,1235,483,219,WH-station1,2026-08-19T10:24:48.873-07:00
water_draw_1,2026-08-19T10:24:49.380-07:00,176.947,drawing,,open,6.0,2.127802,0.220417,44.48,112.06,28.65,83.56,22.10,71.78,1387,1235,484,221,WH-station1,2026-08-19T10:24:49.378-07:00
water_draw_1,2026-08-19T10:24:49.884-07:00,177.451,drawing,,open,6.0,2.129699,0.225521,44.90,112.81,28.33,83.00,22.10,71.78,1391,1232,485,221,WH-station1,2026-08-19T10:24:49.883-07:00
water_draw_1,2026-08-19T10:24:50.389-07:00,177.956,drawing,,open,6.0,2.131639,0.230625,44.69,112.44,28.33,83.00,22.10,71.78,1389,1232,486,221,WH-station1,2026-08-19T10:24:50.387-07:00
water_draw_1,2026-08-19T10:24:50.894-07:00,178.461,drawing,,open,6.0,2.133536,0.225521,44.69,112.44,28.44,83.19,21.60,70.88,1389,1233,485,216,WH-station1,2026-08-19T10:24:50.892-07:00
water_draw_1,2026-08-19T10:24:51.398-07:00,178.965,drawing,,open,6.0,2.135261,0.205104,44.79,112.62,28.44,83.19,22.00,71.60,1390,1233,481,220,WH-station1,2026-08-19T10:24:51.397-07:00
water_draw_1,2026-08-19T10:24:51.903-07:00,179.470,drawing,,open,6.0,2.137115,0.220417,44.79,112.62,28.23,82.81,21.70,71.06,1390,1231,484,217,WH-station1,2026-08-19T10:24:51.901-07:00
water_draw_1,2026-08-19T10:24:52.409-07:00,179.975,drawing,,open,6.0,2.138968,0.220417,44.69,112.44,28.85,83.94,21.60,70.88,1389,1237,484,216,WH-station1,2026-08-19T10:24:52.407-07:00
water_draw_1,2026-08-19T10:24:52.914-07:00,180.481,drawing,,open,6.0,2.140828,0.220417,44.38,111.88,28.54,83.38,21.90,71.42,1386,1234,484,219,WH-station1,2026-08-19T10:24:52.912-07:00
water_draw_1,2026-08-19T10:24:53.418-07:00,180.985,drawing,,open,6.0,2.142768,0.230625,44.69,112.44,28.96,84.12,21.40,70.52,1389,1238,486,214,WH-station1,2026-08-19T10:24:53.417-07:00
water_draw_1,2026-08-19T10:24:53.923-07:00,181.490,drawing,,open,6.0,2.144406,0.194896,44.58,112.25,28.54,83.38,22.00,71.60,1388,1234,479,220,WH-station1,2026-08-19T10:24:53.922-07:00
water_draw_1,2026-08-19T10:24:54.429-07:00,181.995,drawing,,open,6.0,2.146091,0.200000,44.48,112.06,28.33,83.00,21.50,70.70,1387,1232,480,215,WH-station1,2026-08-19T10:24:54.427-07:00
water_draw_1,2026-08-19T10:24:54.934-07:00,182.500,drawing,,open,6.0,2.147774,0.200000,44.48,112.06,28.75,83.75,22.10,71.78,1387,1236,480,221,WH-station1,2026-08-19T10:24:54.932-07:00
water_draw_1,2026-08-19T10:24:55.439-07:00,183.005,drawing,,open,6.0,2.149544,0.210208,44.38,111.88,28.44,83.19,21.90,71.42,1386,1233,482,219,WH-station1,2026-08-19T10:24:55.437-07:00
water_draw_1,2026-08-19T10:24:55.944-07:00,183.511,drawing,,open,6.0,2.151314,0.210208,44.38,111.88,28.54,83.38,21.60,70.88,1386,1234,482,216,WH-station1,2026-08-19T10:24:55.943-07:00
water_draw_1,2026-08-19T10:24:56.449-07:00,184.016,drawing,,open,6.0,2.153041,0.205104,44.58,112.25,28.54,83.38,22.10,71.78,1388,1234,481,221,WH-station1,2026-08-19T10:24:56.448-07:00
water_draw_1,2026-08-19T10:24:56.954-07:00,184.521,drawing,,open,6.0,2.154682,0.194896,44.38,111.88,28.12,82.62,22.00,71.60,1386,1230,479,220,WH-station1,2026-08-19T10:24:56.953-07:00
water_draw_1,2026-08-19T10:24:57.460-07:00,185.026,drawing,,open,6.0,2.156623,0.230625,44.48,112.06,28.54,83.38,21.80,71.24,1387,1234,486,218,WH-station1,2026-08-19T10:24:57.458-07:00
water_draw_1,2026-08-19T10:24:57.965-07:00,185.531,drawing,,open,6.0,2.158479,0.220417,44.48,112.06,28.65,83.56,21.90,71.42,1387,1235,484,219,WH-station1,2026-08-19T10:24:57.963-07:00
water_draw_1,2026-08-19T10:24:58.470-07:00,186.036,drawing,,open,6.0,2.160206,0.205104,44.69,112.44,28.44,83.19,21.60,70.88,1389,1233,481,216,WH-station1,2026-08-19T10:24:58.468-07:00
water_draw_1,2026-08-19T10:24:58.975-07:00,186.542,drawing,,open,6.0,2.162148,0.230625,44.48,112.06,28.54,83.38,21.60,70.88,1387,1234,486,216,WH-station1,2026-08-19T10:24:58.974-07:00
water_draw_1,2026-08-19T10:24:59.480-07:00,187.047,drawing,,open,6.0,2.163917,0.210208,44.48,112.06,28.65,83.56,21.90,71.42,1387,1235,482,219,WH-station1,2026-08-19T10:24:59.479-07:00
water_draw_1,2026-08-19T10:24:59.985-07:00,187.552,drawing,,open,6.0,2.165816,0.225521,44.58,112.25,28.54,83.38,21.60,70.88,1388,1234,485,216,WH-station1,2026-08-19T10:24:59.984-07:00
water_draw_1,2026-08-19T10:25:00.491-07:00,188.057,drawing,,open,6.0,2.167543,0.205104,44.48,112.06,28.44,83.19,21.80,71.24,1387,1233,481,218,WH-station1,2026-08-19T10:25:00.489-07:00
water_draw_1,2026-08-19T10:25:00.996-07:00,188.562,drawing,,open,6.0,2.169399,0.220417,44.48,112.06,28.65,83.56,21.70,71.06,1387,1235,484,217,WH-station1,2026-08-19T10:25:00.994-07:00
water_draw_1,2026-08-19T10:25:01.501-07:00,189.067,drawing,,open,6.0,2.171083,0.200000,44.58,112.25,28.23,82.81,22.20,71.96,1388,1231,480,222,WH-station1,2026-08-19T10:25:01.499-07:00
water_draw_1,2026-08-19T10:25:02.006-07:00,189.573,drawing,,open,6.0,2.172982,0.225521,44.17,111.50,28.75,83.75,22.20,71.96,1384,1236,485,222,WH-station1,2026-08-19T10:25:02.005-07:00
water_draw_1,2026-08-19T10:25:02.511-07:00,190.078,drawing,,open,6.0,2.174665,0.200000,44.48,112.06,28.65,83.56,22.10,71.78,1387,1235,480,221,WH-station1,2026-08-19T10:25:02.510-07:00
water_draw_1,2026-08-19T10:25:03.016-07:00,190.583,drawing,,open,6.0,2.176393,0.205104,44.27,111.69,28.75,83.75,21.70,71.06,1385,1236,481,217,WH-station1,2026-08-19T10:25:03.015-07:00
water_draw_1,2026-08-19T10:25:03.522-07:00,191.088,drawing,,open,6.0,2.178334,0.230625,44.17,111.50,28.65,83.56,22.00,71.60,1384,1235,486,220,WH-station1,2026-08-19T10:25:03.520-07:00
water_draw_1,2026-08-19T10:25:04.027-07:00,191.593,drawing,,open,6.0,2.179975,0.194896,44.38,111.88,28.44,83.19,21.30,70.34,1386,1233,479,213,WH-station1,2026-08-19T10:25:04.025-07:00
water_draw_1,2026-08-19T10:25:04.532-07:00,192.098,drawing,,open,6.0,2.181830,0.220417,44.27,111.69,28.33,83.00,21.80,71.24,1385,1232,484,218,WH-station1,2026-08-19T10:25:04.530-07:00
water_draw_1,2026-08-19T10:25:05.037-07:00,192.603,drawing,,open,6.0,2.183729,0.225521,44.06,111.31,28.23,82.81,21.90,71.42,1383,1231,485,219,WH-station1,2026-08-19T10:25:05.035-07:00
water_draw_1,2026-08-19T10:25:05.542-07:00,193.109,drawing,,open,6.0,2.185542,0.215313,44.27,111.69,28.85,83.94,21.80,71.24,1385,1237,483,218,WH-station1,2026-08-19T10:25:05.541-07:00
water_draw_1,2026-08-19T10:25:06.047-07:00,193.614,drawing,,open,6.0,2.187398,0.220417,43.85,110.94,28.44,83.19,21.80,71.24,1381,1233,484,218,WH-station1,2026-08-19T10:25:06.046-07:00
water_draw_1,2026-08-19T10:25:06.552-07:00,194.119,drawing,,open,6.0,2.189296,0.225521,44.17,111.50,28.54,83.38,21.90,71.42,1384,1234,485,219,WH-station1,2026-08-19T10:25:06.551-07:00
water_draw_1,2026-08-19T10:25:07.058-07:00,194.624,drawing,,open,6.0,2.191152,0.220417,44.27,111.69,28.54,83.38,22.00,71.60,1385,1234,484,220,WH-station1,2026-08-19T10:25:07.057-07:00
water_draw_1,2026-08-19T10:25:07.563-07:00,195.130,drawing,,open,6.0,2.192881,0.205104,44.27,111.69,28.23,82.81,21.60,70.88,1385,1231,481,216,WH-station1,2026-08-19T10:25:07.561-07:00
water_draw_1,2026-08-19T10:25:08.068-07:00,195.635,drawing,,open,6.0,2.194649,0.210208,44.27,111.69,28.44,83.19,21.70,71.06,1385,1233,482,217,WH-station1,2026-08-19T10:25:08.066-07:00
water_draw_1,2026-08-19T10:25:08.573-07:00,196.139,drawing,,open,6.0,2.196503,0.220417,43.96,111.13,28.23,82.81,21.80,71.24,1382,1231,484,218,WH-station1,2026-08-19T10:25:08.571-07:00
water_draw_1,2026-08-19T10:25:09.078-07:00,196.644,drawing,,open,6.0,2.198316,0.215313,44.27,111.69,28.75,83.75,21.70,71.06,1385,1236,483,217,WH-station1,2026-08-19T10:25:09.076-07:00
water_draw_1,2026-08-19T10:25:09.583-07:00,197.150,drawing,,open,6.0,2.200086,0.210208,44.17,111.50,28.33,83.00,21.90,71.42,1384,1232,482,219,WH-station1,2026-08-19T10:25:09.581-07:00
water_draw_1,2026-08-19T10:25:10.088-07:00,197.655,drawing,,open,6.0,2.201855,0.210208,44.48,112.06,28.33,83.00,21.70,71.06,1387,1232,482,217,WH-station1,2026-08-19T10:25:10.087-07:00
water_draw_1,2026-08-19T10:25:10.593-07:00,198.160,drawing,,open,6.0,2.203668,0.215313,44.17,111.50,28.02,82.44,21.30,70.34,1384,1229,483,213,WH-station1,2026-08-19T10:25:10.592-07:00
water_draw_1,2026-08-19T10:25:11.098-07:00,198.665,drawing,,open,6.0,2.205524,0.220417,43.96,111.13,28.54,83.38,21.80,71.24,1382,1234,484,218,WH-station1,2026-08-19T10:25:11.097-07:00
water_draw_1,2026-08-19T10:25:11.603-07:00,199.170,drawing,,open,6.0,2.207379,0.220417,44.06,111.31,28.54,83.38,22.10,71.78,1383,1234,484,221,WH-station1,2026-08-19T10:25:11.602-07:00
water_draw_1,2026-08-19T10:25:12.109-07:00,199.675,drawing,,open,6.0,2.209192,0.215313,43.85,110.94,28.54,83.38,22.20,71.96,1381,1234,483,222,WH-station1,2026-08-19T10:25:12.107-07:00
water_draw_1,2026-08-19T10:25:12.614-07:00,200.180,drawing,,open,6.0,2.211048,0.220417,43.96,111.13,28.85,83.94,21.40,70.52,1382,1237,484,214,WH-station1,2026-08-19T10:25:12.612-07:00
water_draw_1,2026-08-19T10:25:13.119-07:00,200.685,drawing,,open,6.0,2.213075,0.240833,44.27,111.69,28.54,83.38,21.90,71.42,1385,1234,488,219,WH-station1,2026-08-19T10:25:13.118-07:00
water_draw_1,2026-08-19T10:25:13.624-07:00,201.191,drawing,,open,6.0,2.214803,0.205104,44.17,111.50,28.75,83.75,21.90,71.42,1384,1236,481,219,WH-station1,2026-08-19T10:25:13.623-07:00
water_draw_1,2026-08-19T10:25:14.129-07:00,201.696,drawing,,open,6.0,2.216530,0.205104,43.85,110.94,28.33,83.00,22.00,71.60,1381,1232,481,220,WH-station1,2026-08-19T10:25:14.128-07:00
water_draw_1,2026-08-19T10:25:14.635-07:00,202.201,drawing,,open,6.0,2.218256,0.205104,43.75,110.75,28.33,83.00,21.80,71.24,1380,1232,481,218,WH-station1,2026-08-19T10:25:14.633-07:00
water_draw_1,2026-08-19T10:25:15.140-07:00,202.706,drawing,,open,6.0,2.220026,0.210208,44.06,111.31,28.44,83.19,22.10,71.78,1383,1233,482,221,WH-station1,2026-08-19T10:25:15.138-07:00
water_draw_1,2026-08-19T10:25:15.645-07:00,203.211,drawing,,open,6.0,2.221882,0.220417,44.17,111.50,28.44,83.19,22.00,71.60,1384,1233,484,220,WH-station1,2026-08-19T10:25:15.643-07:00
water_draw_1,2026-08-19T10:25:16.150-07:00,203.716,drawing,,open,6.0,2.223694,0.215313,43.96,111.13,28.44,83.19,22.00,71.60,1382,1233,483,220,WH-station1,2026-08-19T10:25:16.148-07:00
water_draw_1,2026-08-19T10:25:16.655-07:00,204.222,drawing,,open,6.0,2.225636,0.230625,43.96,111.13,28.54,83.38,22.20,71.96,1382,1234,486,222,WH-station1,2026-08-19T10:25:16.653-07:00
water_draw_1,2026-08-19T10:25:17.160-07:00,204.727,drawing,,open,6.0,2.227577,0.230625,43.85,110.94,28.44,83.19,21.60,70.88,1381,1233,486,216,WH-station1,2026-08-19T10:25:17.159-07:00
water_draw_1,2026-08-19T10:25:17.665-07:00,205.232,drawing,,open,6.0,2.229390,0.215313,43.65,110.56,28.12,82.62,21.70,71.06,1379,1230,483,217,WH-station1,2026-08-19T10:25:17.664-07:00
water_draw_1,2026-08-19T10:25:18.170-07:00,205.737,drawing,,open,6.0,2.231245,0.220417,43.96,111.13,28.23,82.81,22.10,71.78,1382,1231,484,221,WH-station1,2026-08-19T10:25:18.169-07:00
water_draw_1,2026-08-19T10:25:18.675-07:00,206.242,drawing,,open,6.0,2.233015,0.210208,43.85,110.94,28.44,83.19,21.60,70.88,1381,1233,482,216,WH-station1,2026-08-19T10:25:18.674-07:00
water_draw_1,2026-08-19T10:25:19.181-07:00,206.747,drawing,,open,6.0,2.234655,0.194896,43.85,110.94,28.44,83.19,21.60,70.88,1381,1233,479,216,WH-station1,2026-08-19T10:25:19.179-07:00
water_draw_1,2026-08-19T10:25:19.686-07:00,207.252,drawing,,open,6.0,2.236511,0.220417,43.85,110.94,28.75,83.75,21.70,71.06,1381,1236,484,217,WH-station1,2026-08-19T10:25:19.684-07:00
water_draw_1,2026-08-19T10:25:20.191-07:00,207.757,drawing,,open,6.0,2.238237,0.205104,43.85,110.94,28.44,83.19,22.10,71.78,1381,1233,481,221,WH-station1,2026-08-19T10:25:20.189-07:00
water_draw_1,2026-08-19T10:25:20.696-07:00,208.262,drawing,,open,6.0,2.240136,0.225521,43.96,111.13,28.33,83.00,21.80,71.24,1382,1232,485,218,WH-station1,2026-08-19T10:25:20.694-07:00
water_draw_1,2026-08-19T10:25:21.201-07:00,208.767,drawing,,open,6.0,2.241863,0.205104,44.17,111.50,28.65,83.56,21.60,70.88,1384,1235,481,216,WH-station1,2026-08-19T10:25:21.199-07:00
water_draw_1,2026-08-19T10:25:21.706-07:00,209.273,drawing,,open,6.0,2.243675,0.215313,43.75,110.75,28.33,83.00,22.10,71.78,1380,1232,483,221,WH-station1,2026-08-19T10:25:21.704-07:00
water_draw_1,2026-08-19T10:25:22.211-07:00,209.777,drawing,,open,6.0,2.245445,0.210208,43.96,111.13,28.54,83.38,22.00,71.60,1382,1234,482,220,WH-station1,2026-08-19T10:25:22.210-07:00
water_draw_1,2026-08-19T10:25:22.716-07:00,210.283,drawing,,open,6.0,2.247129,0.200000,43.65,110.56,28.33,83.00,21.70,71.06,1379,1232,480,217,WH-station1,2026-08-19T10:25:22.715-07:00
water_draw_1,2026-08-19T10:25:23.221-07:00,210.788,drawing,,open,6.0,2.248812,0.200000,43.44,110.19,28.75,83.75,21.80,71.24,1377,1236,480,218,WH-station1,2026-08-19T10:25:23.220-07:00
water_draw_1,2026-08-19T10:25:23.726-07:00,211.293,drawing,,open,6.0,2.250496,0.200000,43.85,110.94,28.44,83.19,21.40,70.52,1381,1233,480,214,WH-station1,2026-08-19T10:25:23.725-07:00
water_draw_1,2026-08-19T10:25:24.231-07:00,211.798,drawing,,open,6.0,2.252351,0.220417,43.54,110.38,28.23,82.81,21.90,71.42,1378,1231,484,219,WH-station1,2026-08-19T10:25:24.230-07:00
water_draw_1,2026-08-19T10:25:24.737-07:00,212.303,drawing,,open,6.0,2.254121,0.210208,43.96,111.13,28.12,82.62,22.00,71.60,1382,1230,482,220,WH-station1,2026-08-19T10:25:24.735-07:00
water_draw_1,2026-08-19T10:25:25.242-07:00,212.808,drawing,,open,6.0,2.255891,0.210208,43.44,110.19,28.33,83.00,21.60,70.88,1377,1232,482,216,WH-station1,2026-08-19T10:25:25.240-07:00
water_draw_1,2026-08-19T10:25:25.747-07:00,213.313,drawing,,open,6.0,2.257703,0.215313,43.33,110.00,28.75,83.75,21.40,70.52,1376,1236,483,214,WH-station1,2026-08-19T10:25:25.745-07:00
water_draw_1,2026-08-19T10:25:26.252-07:00,213.818,drawing,,open,6.0,2.259516,0.215313,43.54,110.38,28.33,83.00,21.50,70.70,1378,1232,483,215,WH-station1,2026-08-19T10:25:26.250-07:00
water_draw_1,2026-08-19T10:25:26.757-07:00,214.323,drawing,,open,6.0,2.261371,0.220417,43.44,110.19,28.65,83.56,21.90,71.42,1377,1235,484,219,WH-station1,2026-08-19T10:25:26.755-07:00
water_draw_1,2026-08-19T10:25:27.262-07:00,214.828,drawing,,open,6.0,2.263355,0.235729,43.75,110.75,28.44,83.19,21.90,71.42,1380,1233,487,219,WH-station1,2026-08-19T10:25:27.261-07:00
water_draw_1,2026-08-19T10:25:27.769-07:00,215.334,drawing,,open,6.0,2.265039,0.200000,43.33,110.00,28.44,83.19,21.40,70.52,1376,1233,480,214,WH-station1,2026-08-19T10:25:27.767-07:00
water_draw_1,2026-08-19T10:25:28.274-07:00,215.840,drawing,,open,6.0,2.266814,0.210208,43.65,110.56,28.54,83.38,21.60,70.88,1379,1234,482,216,WH-station1,2026-08-19T10:25:28.272-07:00
water_draw_1,2026-08-19T10:25:28.779-07:00,216.345,drawing,,open,6.0,2.268712,0.225521,43.75,110.75,28.12,82.62,21.80,71.24,1380,1230,485,218,WH-station1,2026-08-19T10:25:28.778-07:00
water_draw_1,2026-08-19T10:25:29.285-07:00,216.851,drawing,,open,6.0,2.270613,0.225521,43.75,110.75,28.54,83.38,21.70,71.06,1380,1234,485,217,WH-station1,2026-08-19T10:25:29.283-07:00
water_draw_1,2026-08-19T10:25:29.790-07:00,217.356,drawing,,open,6.0,2.272555,0.230625,43.33,110.00,28.54,83.38,21.60,70.88,1376,1234,486,216,WH-station1,2026-08-19T10:25:29.789-07:00
water_draw_1,2026-08-19T10:25:30.295-07:00,217.862,drawing,,open,6.0,2.274412,0.220417,43.75,110.75,28.23,82.81,22.00,71.60,1380,1231,484,220,WH-station1,2026-08-19T10:25:30.294-07:00
water_draw_1,2026-08-19T10:25:30.800-07:00,218.367,drawing,,open,6.0,2.276269,0.220417,43.65,110.56,28.23,82.81,21.60,70.88,1379,1231,484,216,WH-station1,2026-08-19T10:25:30.799-07:00
water_draw_1,2026-08-19T10:25:31.305-07:00,218.872,drawing,,open,6.0,2.278037,0.210208,43.65,110.56,28.44,83.19,22.20,71.96,1379,1233,482,222,WH-station1,2026-08-19T10:25:31.304-07:00
water_draw_1,2026-08-19T10:25:31.810-07:00,219.377,drawing,,open,6.0,2.279807,0.210208,43.44,110.19,28.54,83.38,22.00,71.60,1377,1234,482,220,WH-station1,2026-08-19T10:25:31.809-07:00
water_draw_1,2026-08-19T10:25:32.316-07:00,219.882,drawing,,open,6.0,2.281662,0.220417,43.65,110.56,28.33,83.00,22.10,71.78,1379,1232,484,221,WH-station1,2026-08-19T10:25:32.314-07:00
water_draw_1,2026-08-19T10:25:32.821-07:00,220.387,drawing,,open,6.0,2.283561,0.225521,43.65,110.56,28.65,83.56,21.90,71.42,1379,1235,485,219,WH-station1,2026-08-19T10:25:32.819-07:00
water_draw_1,2026-08-19T10:25:33.326-07:00,220.893,drawing,,open,6.0,2.285374,0.215313,43.33,110.00,28.33,83.00,21.90,71.42,1376,1232,483,219,WH-station1,2026-08-19T10:25:33.325-07:00
water_draw_1,2026-08-19T10:25:33.831-07:00,221.398,drawing,,open,6.0,2.287058,0.200000,43.33,110.00,28.65,83.56,21.60,70.88,1376,1235,480,216,WH-station1,2026-08-19T10:25:33.830-07:00
water_draw_1,2026-08-19T10:25:34.336-07:00,221.903,drawing,,open,6.0,2.289042,0.235729,43.65,110.56,28.54,83.38,22.30,72.14,1379,1234,487,223,WH-station1,2026-08-19T10:25:34.335-07:00
water_draw_1,2026-08-19T10:25:34.841-07:00,222.408,drawing,,open,6.0,2.290726,0.200000,43.54,110.38,28.54,83.38,21.70,71.06,1378,1234,480,217,WH-station1,2026-08-19T10:25:34.840-07:00
water_draw_1,2026-08-19T10:25:35.346-07:00,222.913,drawing,,open,6.0,2.292710,0.235729,43.54,110.38,28.12,82.62,22.10,71.78,1378,1230,487,221,WH-station1,2026-08-19T10:25:35.345-07:00
water_draw_1,2026-08-19T10:25:35.851-07:00,223.418,drawing,,open,6.0,2.294437,0.205104,43.44,110.19,28.65,83.56,22.10,71.78,1377,1235,481,221,WH-station1,2026-08-19T10:25:35.850-07:00
water_draw_1,2026-08-19T10:25:36.357-07:00,223.923,drawing,,open,6.0,2.296250,0.215313,43.44,110.19,28.33,83.00,22.20,71.96,1377,1232,483,222,WH-station1,2026-08-19T10:25:36.355-07:00
water_draw_1,2026-08-19T10:25:36.862-07:00,224.428,drawing,,open,6.0,2.298062,0.215313,43.44,110.19,28.44,83.19,21.40,70.52,1377,1233,483,214,WH-station1,2026-08-19T10:25:36.860-07:00
water_draw_1,2026-08-19T10:25:37.367-07:00,224.933,drawing,,open,6.0,2.299874,0.215313,43.44,110.19,28.33,83.00,21.90,71.42,1377,1232,483,219,WH-station1,2026-08-19T10:25:37.365-07:00
water_draw_1,2026-08-19T10:25:37.872-07:00,225.438,drawing,,open,6.0,2.301601,0.205104,43.54,110.38,28.23,82.81,22.00,71.60,1378,1231,481,220,WH-station1,2026-08-19T10:25:37.870-07:00
water_draw_1,2026-08-19T10:25:38.377-07:00,225.943,drawing,,open,6.0,2.303328,0.205104,43.33,110.00,28.23,82.81,22.00,71.60,1376,1231,481,220,WH-station1,2026-08-19T10:25:38.375-07:00
water_draw_1,2026-08-19T10:25:38.882-07:00,226.449,drawing,,open,6.0,2.305012,0.200000,43.44,110.19,28.44,83.19,21.80,71.24,1377,1233,480,218,WH-station1,2026-08-19T10:25:38.881-07:00
water_draw_1,2026-08-19T10:25:39.387-07:00,226.954,drawing,,open,6.0,2.306738,0.205104,43.12,109.62,28.33,83.00,22.10,71.78,1374,1232,481,221,WH-station1,2026-08-19T10:25:39.386-07:00
water_draw_1,2026-08-19T10:25:39.892-07:00,227.459,drawing,,open,6.0,2.308508,0.210208,43.33,110.00,28.33,83.00,21.60,70.88,1376,1232,482,216,WH-station1,2026-08-19T10:25:39.891-07:00
water_draw_1,2026-08-19T10:25:40.397-07:00,227.964,drawing,,open,6.0,2.310492,0.235729,43.65,110.56,28.44,83.19,22.00,71.60,1379,1233,487,220,WH-station1,2026-08-19T10:25:40.396-07:00
water_draw_1,2026-08-19T10:25:40.902-07:00,228.469,drawing,,open,6.0,2.312262,0.210208,43.33,110.00,28.12,82.62,21.80,71.24,1376,1230,482,218,WH-station1,2026-08-19T10:25:40.901-07:00
water_draw_1,2026-08-19T10:25:41.407-07:00,228.974,drawing,,open,6.0,2.314074,0.215313,43.12,109.62,28.33,83.00,21.60,70.88,1374,1232,483,216,WH-station1,2026-08-19T10:25:41.406-07:00
water_draw_1,2026-08-19T10:25:41.913-07:00,229.479,drawing,,open,6.0,2.316016,0.230625,43.02,109.44,28.44,83.19,21.80,71.24,1373,1233,486,218,WH-station1,2026-08-19T10:25:41.911-07:00
water_draw_1,2026-08-19T10:25:42.418-07:00,229.985,drawing,,open,6.0,2.317830,0.215313,43.12,109.62,28.23,82.81,21.70,71.06,1374,1231,483,217,WH-station1,2026-08-19T10:25:42.417-07:00
water_draw_1,2026-08-19T10:25:42.923-07:00,230.490,drawing,,open,6.0,2.319685,0.220417,43.23,109.81,28.65,83.56,21.80,71.24,1375,1235,484,218,WH-station1,2026-08-19T10:25:42.922-07:00
water_draw_1,2026-08-19T10:25:43.428-07:00,230.995,drawing,,open,6.0,2.321584,0.225521,43.12,109.62,28.44,83.19,21.70,71.06,1374,1233,485,217,WH-station1,2026-08-19T10:25:43.427-07:00
water_draw_1,2026-08-19T10:25:43.934-07:00,231.500,drawing,,open,6.0,2.323311,0.205104,43.44,110.19,28.33,83.00,21.50,70.70,1377,1232,481,215,WH-station1,2026-08-19T10:25:43.932-07:00
water_draw_1,2026-08-19T10:25:44.439-07:00,232.005,drawing,,open,6.0,2.325167,0.220417,43.23,109.81,28.12,82.62,21.90,71.42,1375,1230,484,219,WH-station1,2026-08-19T10:25:44.437-07:00
water_draw_1,2026-08-19T10:25:44.944-07:00,232.510,drawing,,open,6.0,2.326936,0.210208,43.12,109.62,28.44,83.19,22.20,71.96,1374,1233,482,222,WH-station1,2026-08-19T10:25:44.942-07:00
water_draw_1,2026-08-19T10:25:45.449-07:00,233.015,drawing,,open,6.0,2.328792,0.220417,43.12,109.62,28.33,83.00,21.60,70.88,1374,1232,484,216,WH-station1,2026-08-19T10:25:45.447-07:00
water_draw_1,2026-08-19T10:25:45.954-07:00,233.521,drawing,,open,6.0,2.330648,0.220417,43.12,109.62,28.54,83.38,21.50,70.70,1374,1234,484,215,WH-station1,2026-08-19T10:25:45.953-07:00
water_draw_1,2026-08-19T10:25:46.459-07:00,234.026,drawing,,open,6.0,2.332632,0.235729,43.23,109.81,28.44,83.19,21.80,71.24,1375,1233,487,218,WH-station1,2026-08-19T10:25:46.458-07:00
water_draw_1,2026-08-19T10:25:46.964-07:00,234.531,drawing,,open,6.0,2.334445,0.215313,43.12,109.62,28.65,83.56,21.60,70.88,1374,1235,483,216,WH-station1,2026-08-19T10:25:46.963-07:00
water_draw_1,2026-08-19T10:25:47.469-07:00,235.036,drawing,,open,6.0,2.336386,0.230625,43.23,109.81,28.23,82.81,21.50,70.70,1375,1231,486,215,WH-station1,2026-08-19T10:25:47.468-07:00
water_draw_1,2026-08-19T10:25:47.974-07:00,235.541,drawing,,open,6.0,2.338199,0.215313,43.23,109.81,28.65,83.56,21.70,71.06,1375,1235,483,217,WH-station1,2026-08-19T10:25:47.973-07:00
water_draw_1,2026-08-19T10:25:48.480-07:00,236.046,drawing,,open,6.0,2.339968,0.210208,43.33,110.00,28.85,83.94,22.00,71.60,1376,1237,482,220,WH-station1,2026-08-19T10:25:48.478-07:00
water_draw_1,2026-08-19T10:25:48.985-07:00,236.551,drawing,,open,6.0,2.341652,0.200000,43.02,109.44,28.23,82.81,22.10,71.78,1373,1231,480,221,WH-station1,2026-08-19T10:25:48.983-07:00
water_draw_1,2026-08-19T10:25:49.490-07:00,237.056,drawing,,open,6.0,2.343464,0.215313,43.12,109.62,28.75,83.75,21.40,70.52,1374,1236,483,214,WH-station1,2026-08-19T10:25:49.488-07:00
water_draw_1,2026-08-19T10:25:49.995-07:00,237.561,drawing,,open,6.0,2.345363,0.225521,43.12,109.62,28.02,82.44,21.60,70.88,1374,1229,485,216,WH-station1,2026-08-19T10:25:49.993-07:00
water_draw_1,2026-08-19T10:25:50.500-07:00,238.066,drawing,,open,6.0,2.347175,0.215313,43.12,109.62,28.33,83.00,21.50,70.70,1374,1232,483,215,WH-station1,2026-08-19T10:25:50.498-07:00
water_draw_1,2026-08-19T10:25:51.005-07:00,238.572,drawing,,open,6.0,2.349075,0.225521,43.23,109.81,28.12,82.62,21.90,71.42,1375,1230,485,219,WH-station1,2026-08-19T10:25:51.004-07:00
water_draw_1,2026-08-19T10:25:51.510-07:00,239.077,drawing,,open,6.0,2.351016,0.230625,43.23,109.81,27.92,82.25,21.80,71.24,1375,1228,486,218,WH-station1,2026-08-19T10:25:51.509-07:00
water_draw_1,2026-08-19T10:25:52.015-07:00,239.582,drawing,,open,6.0,2.352699,0.200000,43.33,110.00,28.44,83.19,21.80,71.24,1376,1233,480,218,WH-station1,2026-08-19T10:25:52.014-07:00
water_draw_1,2026-08-19T10:25:52.520-07:00,240.087,drawing,,open,6.0,2.354683,0.235729,42.81,109.06,28.44,83.19,21.60,70.88,1371,1233,487,216,WH-station1,2026-08-19T10:25:52.519-07:00
water_draw_1,2026-08-19T10:25:53.025-07:00,240.592,drawing,,open,6.0,2.356668,0.235729,43.02,109.44,28.23,82.81,22.00,71.60,1373,1231,487,220,WH-station1,2026-08-19T10:25:53.024-07:00
water_draw_1,2026-08-19T10:25:53.530-07:00,241.097,drawing,,open,6.0,2.358609,0.230625,43.12,109.62,28.12,82.62,21.60,70.88,1374,1230,486,216,WH-station1,2026-08-19T10:25:53.529-07:00
water_draw_1,2026-08-19T10:25:54.035-07:00,241.602,drawing,,open,6.0,2.360250,0.194896,42.92,109.25,28.12,82.62,22.00,71.60,1372,1230,479,220,WH-station1,2026-08-19T10:25:54.034-07:00
water_draw_1,2026-08-19T10:25:54.541-07:00,242.107,drawing,,open,6.0,2.362063,0.215313,43.23,109.81,28.33,83.00,21.50,70.70,1375,1232,483,215,WH-station1,2026-08-19T10:25:54.539-07:00
water_draw_1,2026-08-19T10:25:55.046-07:00,242.612,drawing,,open,6.0,2.363918,0.220417,43.02,109.44,28.44,83.19,21.40,70.52,1373,1233,484,214,WH-station1,2026-08-19T10:25:55.044-07:00
water_draw_1,2026-08-19T10:25:55.551-07:00,243.117,drawing,,open,6.0,2.365645,0.205104,42.92,109.25,28.33,83.00,21.70,71.06,1372,1232,481,217,WH-station1,2026-08-19T10:25:55.549-07:00
water_draw_1,2026-08-19T10:25:56.056-07:00,243.622,drawing,,open,6.0,2.367371,0.205104,42.92,109.25,28.33,83.00,21.90,71.42,1372,1232,481,219,WH-station1,2026-08-19T10:25:56.054-07:00
water_draw_1,2026-08-19T10:25:56.561-07:00,244.128,drawing,,open,6.0,2.369184,0.215313,42.81,109.06,28.44,83.19,22.10,71.78,1371,1233,483,221,WH-station1,2026-08-19T10:25:56.559-07:00
water_draw_1,2026-08-19T10:25:57.066-07:00,244.633,drawing,,open,6.0,2.371082,0.225521,42.81,109.06,28.54,83.38,22.20,71.96,1371,1234,485,222,WH-station1,2026-08-19T10:25:57.064-07:00
water_draw_1,2026-08-19T10:25:57.571-07:00,245.138,drawing,,open,6.0,2.372894,0.215313,42.92,109.25,28.44,83.19,22.00,71.60,1372,1233,483,220,WH-station1,2026-08-19T10:25:57.570-07:00
water_draw_1,2026-08-19T10:25:58.076-07:00,245.643,drawing,,open,6.0,2.374664,0.210208,42.71,108.88,28.44,83.19,21.80,71.24,1370,1233,482,218,WH-station1,2026-08-19T10:25:58.075-07:00
water_draw_1,2026-08-19T10:25:58.581-07:00,246.148,drawing,,open,6.0,2.376520,0.220417,42.92,109.25,28.23,82.81,22.00,71.60,1372,1231,484,220,WH-station1,2026-08-19T10:25:58.580-07:00
water_draw_1,2026-08-19T10:25:59.086-07:00,246.653,drawing,,open,6.0,2.378333,0.215313,43.02,109.44,28.44,83.19,22.10,71.78,1373,1233,483,221,WH-station1,2026-08-19T10:25:59.085-07:00
water_draw_1,2026-08-19T10:25:59.591-07:00,247.158,drawing,,open,6.0,2.380102,0.210208,42.81,109.06,28.54,83.38,22.00,71.60,1371,1234,482,220,WH-station1,2026-08-19T10:25:59.590-07:00
water_draw_1,2026-08-19T10:26:00.097-07:00,247.663,drawing,,open,6.0,2.381871,0.210208,42.81,109.06,28.02,82.44,21.50,70.70,1371,1229,482,215,WH-station1,2026-08-19T10:26:00.095-07:00
water_draw_1,2026-08-19T10:26:00.602-07:00,248.168,drawing,,open,6.0,2.383727,0.220417,42.71,108.88,28.33,83.00,21.90,71.42,1370,1232,484,219,WH-station1,2026-08-19T10:26:00.600-07:00
water_draw_1,2026-08-19T10:26:01.105-07:00,248.673,drawing,,open,6.0,2.385453,0.205104,42.60,108.69,28.23,82.81,21.70,71.06,1369,1231,481,217,WH-station1,2026-08-19T10:26:01.104-07:00
water_draw_1,2026-08-19T10:26:01.611-07:00,249.177,drawing,,open,6.0,2.387303,0.220417,42.60,108.69,28.54,83.38,22.00,71.60,1369,1234,484,220,WH-station1,2026-08-19T10:26:01.609-07:00
water_draw_1,2026-08-19T10:26:02.117-07:00,249.682,drawing,,open,6.0,2.389031,0.205104,42.92,109.25,28.23,82.81,21.80,71.24,1372,1231,481,218,WH-station1,2026-08-19T10:26:02.115-07:00
water_draw_1,2026-08-19T10:26:02.622-07:00,250.188,drawing,,open,6.0,2.390804,0.210208,42.60,108.69,28.23,82.81,21.50,70.70,1369,1231,482,215,WH-station1,2026-08-19T10:26:02.620-07:00
water_draw_1,2026-08-19T10:26:03.126-07:00,250.693,drawing,,open,6.0,2.392830,0.240833,42.71,108.88,28.54,83.38,22.00,71.60,1370,1234,488,220,WH-station1,2026-08-19T10:26:03.125-07:00
water_draw_1,2026-08-19T10:26:03.631-07:00,251.198,drawing,,open,6.0,2.394556,0.205104,42.81,109.06,28.23,82.81,21.90,71.42,1371,1231,481,219,WH-station1,2026-08-19T10:26:03.629-07:00
water_draw_1,2026-08-19T10:26:04.136-07:00,251.703,drawing,,open,6.0,2.396453,0.225521,43.02,109.44,28.02,82.44,21.70,71.06,1373,1229,485,217,WH-station1,2026-08-19T10:26:04.134-07:00
water_draw_1,2026-08-19T10:26:04.640-07:00,252.207,drawing,,open,6.0,2.398178,0.205104,42.60,108.69,28.33,83.00,21.70,71.06,1369,1232,481,217,WH-station1,2026-08-19T10:26:04.639-07:00
water_draw_1,2026-08-19T10:26:05.145-07:00,252.712,drawing,,open,6.0,2.399817,0.194896,42.60,108.69,28.54,83.38,22.20,71.96,1369,1234,479,222,WH-station1,2026-08-19T10:26:05.143-07:00
water_draw_1,2026-08-19T10:26:05.650-07:00,253.217,drawing,,open,6.0,2.401672,0.220417,42.71,108.88,28.54,83.38,21.80,71.24,1370,1234,484,218,WH-station1,2026-08-19T10:26:05.648-07:00
water_draw_1,2026-08-19T10:26:06.155-07:00,253.722,drawing,,open,6.0,2.403440,0.210208,42.71,108.88,28.33,83.00,21.40,70.52,1370,1232,482,214,WH-station1,2026-08-19T10:26:06.153-07:00
water_draw_1,2026-08-19T10:26:06.659-07:00,254.227,drawing,,open,6.0,2.405252,0.215313,42.71,108.88,28.12,82.62,21.50,70.70,1370,1230,483,215,WH-station1,2026-08-19T10:26:06.658-07:00
water_draw_1,2026-08-19T10:26:07.164-07:00,254.731,drawing,,open,6.0,2.407106,0.220417,42.71,108.88,28.44,83.19,21.60,70.88,1370,1233,484,216,WH-station1,2026-08-19T10:26:07.162-07:00
water_draw_1,2026-08-19T10:26:07.669-07:00,255.236,drawing,,open,6.0,2.408831,0.205104,42.71,108.88,28.33,83.00,22.10,71.78,1370,1232,481,221,WH-station1,2026-08-19T10:26:07.667-07:00
water_draw_1,2026-08-19T10:26:08.173-07:00,255.740,drawing,,open,6.0,2.410642,0.215313,42.71,108.88,28.02,82.44,21.90,71.42,1370,1229,483,219,WH-station1,2026-08-19T10:26:08.172-07:00
water_draw_1,2026-08-19T10:26:08.678-07:00,256.245,drawing,,open,6.0,2.412453,0.215313,42.71,108.88,28.44,83.19,21.60,70.88,1370,1233,483,216,WH-station1,2026-08-19T10:26:08.677-07:00
water_draw_1,2026-08-19T10:26:09.183-07:00,256.752,drawing,,open,6.0,2.414401,0.230625,42.60,108.69,28.44,83.19,21.50,70.70,1369,1233,486,215,WH-station1,2026-08-19T10:26:09.181-07:00
water_draw_1,2026-08-19T10:26:09.687-07:00,257.254,drawing,,open,6.0,2.416119,0.205104,42.40,108.31,28.44,83.19,22.00,71.60,1367,1233,481,220,WH-station1,2026-08-19T10:26:09.686-07:00
water_draw_1,2026-08-19T10:26:10.193-07:00,257.759,drawing,,open,6.0,2.418016,0.225521,42.71,108.88,28.54,83.38,22.00,71.60,1370,1234,485,220,WH-station1,2026-08-19T10:26:10.192-07:00
water_draw_1,2026-08-19T10:26:10.698-07:00,258.265,drawing,,open,6.0,2.419917,0.225521,42.71,108.88,28.33,83.00,21.90,71.42,1370,1232,485,219,WH-station1,2026-08-19T10:26:10.696-07:00
water_draw_1,2026-08-19T10:26:11.203-07:00,258.770,drawing,,open,6.0,2.421729,0.215313,42.60,108.69,28.33,83.00,22.10,71.78,1369,1232,483,221,WH-station1,2026-08-19T10:26:11.201-07:00
water_draw_1,2026-08-19T10:26:11.707-07:00,259.274,drawing,,open,6.0,2.423625,0.225521,42.40,108.31,28.54,83.38,21.80,71.24,1367,1234,485,218,WH-station1,2026-08-19T10:26:11.706-07:00
water_draw_1,2026-08-19T10:26:12.212-07:00,259.779,drawing,,open,6.0,2.425480,0.220417,42.40,108.31,28.33,83.00,22.00,71.60,1367,1232,484,220,WH-station1,2026-08-19T10:26:12.210-07:00
water_draw_1,2026-08-19T10:26:12.717-07:00,260.284,drawing,,open,6.0,2.427377,0.225521,42.50,108.50,28.44,83.19,21.40,70.52,1368,1233,485,214,WH-station1,2026-08-19T10:26:12.716-07:00
water_draw_1,2026-08-19T10:26:13.222-07:00,260.789,drawing,,open,6.0,2.429318,0.230625,42.60,108.69,28.23,82.81,21.60,70.88,1369,1231,486,216,WH-station1,2026-08-19T10:26:13.220-07:00
water_draw_1,2026-08-19T10:26:13.727-07:00,261.294,drawing,,open,6.0,2.431258,0.230625,42.29,108.13,28.23,82.81,21.90,71.42,1366,1231,486,219,WH-station1,2026-08-19T10:26:13.725-07:00
water_draw_1,2026-08-19T10:26:14.231-07:00,261.798,drawing,,open,6.0,2.433155,0.225521,42.71,108.88,28.23,82.81,21.60,70.88,1370,1231,485,216,WH-station1,2026-08-19T10:26:14.230-07:00
water_draw_1,2026-08-19T10:26:14.736-07:00,262.303,drawing,,open,6.0,2.434924,0.210208,42.40,108.31,28.33,83.00,21.60,70.88,1367,1232,482,216,WH-station1,2026-08-19T10:26:14.735-07:00
water_draw_1,2026-08-19T10:26:15.241-07:00,262.808,drawing,,open,6.0,2.436606,0.200000,42.40,108.31,28.33,83.00,21.80,71.24,1367,1232,480,218,WH-station1,2026-08-19T10:26:15.239-07:00
water_draw_1,2026-08-19T10:26:15.746-07:00,263.313,drawing,,open,6.0,2.438460,0.220417,42.71,108.88,28.54,83.38,21.50,70.70,1370,1234,484,215,WH-station1,2026-08-19T10:26:15.744-07:00
