event_id,timestamp_pacific,draw_elapsed_seconds,status,stop_reason,valve_state,target_volume_gal,accumulated_volume_gal,flow_gpm,hot_temp_c,hot_temp_f,cold_temp_c,cold_temp_f,ambient_temp_c,ambient_temp_f,hot_raw_counts,cold_raw_counts,flow_raw_counts,ambient_raw_counts,cold_source_station,cold_source_timestamp_pacific
water_draw_1,2026-08-09T15:19:15.943-07:00,1.039,drawing,,open,15.0,0.003465,0.200000,23.23,73.81,20.52,68.94,22.60,72.68,1183,1157,480,226,WH-station1,2026-08-09T15:19:15.940-07:00
water_draw_1,2026-08-09T15:19:16.445-07:00,2.041,drawing,,open,15.0,0.062023,3.507500,23.02,73.44,21.15,70.06,22.50,72.50,1181,1163,1128,225,WH-station1,2026-08-09T15:19:16.442-07:00
water_draw_1,2026-08-09T15:19:16.947-07:00,2.543,drawing,,open,15.0,0.091969,3.578958,23.12,73.62,20.62,69.12,22.60,72.68,1182,1158,1142,226,WH-station1,2026-08-09T15:19:16.944-07:00
water_draw_1,2026-08-09T15:19:17.450-07:00,3.045,drawing,,open,15.0,0.121756,3.558542,23.54,74.38,20.94,69.69,22.50,72.50,1186,1161,1138,225,WH-station1,2026-08-09T15:19:17.447-07:00
water_draw_1,2026-08-09T15:19:17.952-07:00,3.548,drawing,,open,15.0,0.150649,3.451354,23.75,74.75,20.94,69.69,22.60,72.68,1188,1161,1117,226,WH-station1,2026-08-09T15:19:17.949-07:00
water_draw_1,2026-08-09T15:19:18.454-07:00,4.050,drawing,,open,15.0,0.179142,3.405417,24.37,75.87,21.15,70.06,22.50,72.50,1194,1163,1108,225,WH-station1,2026-08-09T15:19:18.451-07:00
water_draw_1,2026-08-09T15:19:18.956-07:00,4.552,drawing,,open,15.0,0.207130,3.344167,24.58,76.25,21.04,69.87,22.50,72.50,1196,1162,1096,225,WH-station1,2026-08-09T15:19:18.953-07:00
water_draw_1,2026-08-09T15:19:19.460-07:00,5.054,drawing,,open,15.0,0.234654,3.288021,25.42,77.75,21.15,70.06,22.50,72.50,1204,1163,1085,225,WH-station1,2026-08-09T15:19:19.456-07:00
water_draw_1,2026-08-09T15:19:19.965-07:00,5.559,drawing,,open,15.0,0.262057,3.257396,26.15,79.06,20.83,69.50,22.50,72.50,1211,1160,1079,225,WH-station1,2026-08-09T15:19:19.960-07:00
water_draw_1,2026-08-09T15:19:20.470-07:00,6.064,drawing,,open,15.0,0.289420,3.252292,26.87,80.37,20.52,68.94,22.60,72.68,1218,1157,1078,226,WH-station1,2026-08-09T15:19:20.465-07:00
water_draw_1,2026-08-09T15:19:20.975-07:00,6.568,drawing,,open,15.0,0.316572,3.226771,27.40,81.31,20.94,69.69,22.50,72.50,1223,1161,1073,225,WH-station1,2026-08-09T15:19:20.971-07:00
water_draw_1,2026-08-09T15:19:21.480-07:00,7.074,drawing,,open,15.0,0.343094,3.150208,28.44,83.19,21.04,69.87,22.40,72.32,1233,1162,1058,224,WH-station1,2026-08-09T15:19:21.476-07:00
water_draw_1,2026-08-09T15:19:21.986-07:00,7.579,drawing,,open,15.0,0.369528,3.140000,28.85,83.94,20.83,69.50,22.40,72.32,1237,1160,1056,224,WH-station1,2026-08-09T15:19:21.981-07:00
water_draw_1,2026-08-09T15:19:22.491-07:00,8.084,drawing,,open,15.0,0.395981,3.140000,29.58,85.25,21.04,69.87,22.50,72.50,1244,1162,1056,225,WH-station1,2026-08-09T15:19:22.487-07:00
water_draw_1,2026-08-09T15:19:22.997-07:00,8.590,drawing,,open,15.0,0.422478,3.145104,30.10,86.19,21.04,69.87,22.50,72.50,1249,1162,1057,225,WH-station1,2026-08-09T15:19:22.992-07:00
water_draw_1,2026-08-09T15:19:23.502-07:00,9.095,drawing,,open,15.0,0.448747,3.119583,30.83,87.50,20.94,69.69,22.50,72.50,1256,1161,1052,225,WH-station1,2026-08-09T15:19:23.497-07:00
water_draw_1,2026-08-09T15:19:24.007-07:00,9.600,drawing,,open,15.0,0.474754,3.088958,31.25,88.25,20.94,69.69,22.50,72.50,1260,1161,1046,225,WH-station1,2026-08-09T15:19:24.002-07:00
water_draw_1,2026-08-09T15:19:24.512-07:00,10.105,drawing,,open,15.0,0.500846,3.099167,31.77,89.19,20.62,69.12,22.40,72.32,1265,1158,1048,224,WH-station1,2026-08-09T15:19:24.508-07:00
water_draw_1,2026-08-09T15:19:25.018-07:00,10.611,drawing,,open,15.0,0.526741,3.073646,32.29,90.12,20.62,69.12,22.50,72.50,1270,1158,1043,225,WH-station1,2026-08-09T15:19:25.013-07:00
water_draw_1,2026-08-09T15:19:25.523-07:00,11.116,drawing,,open,15.0,0.552671,3.078750,32.71,90.88,20.52,68.94,22.60,72.68,1274,1157,1044,226,WH-station1,2026-08-09T15:19:25.518-07:00
water_draw_1,2026-08-09T15:19:26.028-07:00,11.621,drawing,,open,15.0,0.578502,3.068542,33.44,92.19,20.83,69.50,22.50,72.50,1281,1160,1042,225,WH-station1,2026-08-09T15:19:26.024-07:00
water_draw_1,2026-08-09T15:19:26.534-07:00,12.127,drawing,,open,15.0,0.604179,3.048125,33.85,92.94,20.83,69.50,22.50,72.50,1285,1160,1038,225,WH-station1,2026-08-09T15:19:26.529-07:00
water_draw_1,2026-08-09T15:19:27.039-07:00,12.632,drawing,,open,15.0,0.629893,3.053229,34.27,93.69,21.35,70.44,22.40,72.32,1289,1165,1039,224,WH-station1,2026-08-09T15:19:27.034-07:00
water_draw_1,2026-08-09T15:19:27.546-07:00,13.137,drawing,,open,15.0,0.655559,3.048125,34.79,94.62,20.42,68.75,22.60,72.68,1294,1156,1038,226,WH-station1,2026-08-09T15:19:27.540-07:00
water_draw_1,2026-08-09T15:19:28.051-07:00,13.644,drawing,,open,15.0,0.681357,3.053229,35.21,95.38,21.04,69.87,22.50,72.50,1298,1162,1039,225,WH-station1,2026-08-09T15:19:28.045-07:00
water_draw_1,2026-08-09T15:19:28.556-07:00,14.149,drawing,,open,15.0,0.707042,3.053229,35.62,96.12,20.94,69.69,22.50,72.50,1302,1161,1039,225,WH-station1,2026-08-09T15:19:28.551-07:00
water_draw_1,2026-08-09T15:19:29.061-07:00,14.654,drawing,,open,15.0,0.732594,3.032812,35.94,96.69,21.04,69.87,22.50,72.50,1305,1162,1035,225,WH-station1,2026-08-09T15:19:29.056-07:00
water_draw_1,2026-08-09T15:19:29.567-07:00,15.160,drawing,,open,15.0,0.758217,3.043021,36.46,97.62,20.62,69.12,22.60,72.68,1310,1158,1037,226,WH-station1,2026-08-09T15:19:29.562-07:00
water_draw_1,2026-08-09T15:19:30.072-07:00,15.665,drawing,,open,15.0,0.783868,3.043021,36.87,98.37,21.04,69.87,22.50,72.50,1314,1162,1037,225,WH-station1,2026-08-09T15:19:30.067-07:00
water_draw_1,2026-08-09T15:19:30.580-07:00,16.170,drawing,,open,15.0,0.809317,3.022604,37.19,98.94,20.83,69.50,22.50,72.50,1317,1160,1033,225,WH-station1,2026-08-09T15:19:30.572-07:00
water_draw_1,2026-08-09T15:19:31.085-07:00,16.678,drawing,,open,15.0,0.834988,3.032812,37.50,99.50,20.73,69.31,22.40,72.32,1320,1159,1035,224,WH-station1,2026-08-09T15:19:31.077-07:00
water_draw_1,2026-08-09T15:19:31.590-07:00,17.183,drawing,,open,15.0,0.860423,3.022604,37.60,99.69,20.52,68.94,22.50,72.50,1321,1157,1033,225,WH-station1,2026-08-09T15:19:31.582-07:00
water_draw_1,2026-08-09T15:19:32.094-07:00,17.688,drawing,,open,15.0,0.885976,3.037917,38.23,100.81,20.42,68.75,22.40,72.32,1327,1156,1036,224,WH-station1,2026-08-09T15:19:32.088-07:00
water_draw_1,2026-08-09T15:19:32.599-07:00,18.193,drawing,,open,15.0,0.911446,3.027708,38.54,101.38,20.94,69.69,22.50,72.50,1330,1161,1034,225,WH-station1,2026-08-09T15:19:32.593-07:00
water_draw_1,2026-08-09T15:19:33.104-07:00,18.697,drawing,,open,15.0,0.936998,3.037917,38.75,101.75,21.15,70.06,22.60,72.68,1332,1163,1036,226,WH-station1,2026-08-09T15:19:33.099-07:00
water_draw_1,2026-08-09T15:19:33.609-07:00,19.202,drawing,,open,15.0,0.962597,3.043021,39.17,102.50,20.21,68.37,22.60,72.68,1336,1154,1037,226,WH-station1,2026-08-09T15:19:33.604-07:00
water_draw_1,2026-08-09T15:19:34.114-07:00,19.707,drawing,,open,15.0,0.988047,3.022604,39.38,102.88,20.83,69.50,22.50,72.50,1338,1160,1033,225,WH-station1,2026-08-09T15:19:34.110-07:00
water_draw_1,2026-08-09T15:19:34.623-07:00,20.213,drawing,,open,15.0,1.013416,3.012396,39.48,103.06,20.83,69.50,22.50,72.50,1339,1160,1031,225,WH-station1,2026-08-09T15:19:34.615-07:00
water_draw_1,2026-08-09T15:19:35.128-07:00,20.721,drawing,,open,15.0,1.038950,3.012396,39.90,103.81,20.73,69.31,22.60,72.68,1343,1159,1031,226,WH-station1,2026-08-09T15:19:35.120-07:00
water_draw_1,2026-08-09T15:19:35.632-07:00,21.226,drawing,,open,15.0,1.064419,3.027708,40.21,104.38,21.04,69.87,22.50,72.50,1346,1162,1034,225,WH-station1,2026-08-09T15:19:35.624-07:00
water_draw_1,2026-08-09T15:19:36.137-07:00,21.731,drawing,,open,15.0,1.089801,3.017500,40.83,105.50,20.62,69.12,22.50,72.50,1352,1158,1032,225,WH-station1,2026-08-09T15:19:36.129-07:00
water_draw_1,2026-08-09T15:19:36.642-07:00,22.235,drawing,,open,15.0,1.115534,3.058333,40.83,105.50,20.83,69.50,22.50,72.50,1352,1160,1040,225,WH-station1,2026-08-09T15:19:36.635-07:00
water_draw_1,2026-08-09T15:19:37.147-07:00,22.740,drawing,,open,15.0,1.140917,3.017500,41.04,105.88,21.04,69.87,22.60,72.68,1354,1162,1032,226,WH-station1,2026-08-09T15:19:37.140-07:00
water_draw_1,2026-08-09T15:19:37.651-07:00,23.245,drawing,,open,15.0,1.166179,3.002187,41.15,106.06,20.52,68.94,22.50,72.50,1355,1157,1029,225,WH-station1,2026-08-09T15:19:37.646-07:00
water_draw_1,2026-08-09T15:19:38.157-07:00,23.750,drawing,,open,15.0,1.191604,3.022604,41.35,106.44,20.83,69.50,22.50,72.50,1357,1160,1033,225,WH-station1,2026-08-09T15:19:38.151-07:00
water_draw_1,2026-08-09T15:19:38.662-07:00,24.255,drawing,,open,15.0,1.217270,3.048125,41.56,106.81,20.62,69.12,22.50,72.50,1359,1158,1038,225,WH-station1,2026-08-09T15:19:38.657-07:00
water_draw_1,2026-08-09T15:19:39.167-07:00,24.760,drawing,,open,15.0,1.242629,3.012396,41.98,107.56,20.94,69.69,22.50,72.50,1363,1161,1031,225,WH-station1,2026-08-09T15:19:39.162-07:00
water_draw_1,2026-08-09T15:19:39.673-07:00,25.265,drawing,,open,15.0,1.268121,3.027708,42.19,107.94,21.25,70.25,22.50,72.50,1365,1164,1034,225,WH-station1,2026-08-09T15:19:39.668-07:00
water_draw_1,2026-08-09T15:19:40.178-07:00,25.771,drawing,,open,15.0,1.293815,3.048125,42.29,108.13,20.94,69.69,22.50,72.50,1366,1161,1038,225,WH-station1,2026-08-09T15:19:40.173-07:00
water_draw_1,2026-08-09T15:19:40.684-07:00,26.276,drawing,,open,15.0,1.319490,3.048125,42.50,108.50,21.04,69.87,22.50,72.50,1368,1162,1038,225,WH-station1,2026-08-09T15:19:40.679-07:00
water_draw_1,2026-08-09T15:19:41.191-07:00,26.782,drawing,,open,15.0,1.345267,3.058333,42.60,108.69,20.62,69.12,22.50,72.50,1369,1158,1040,225,WH-station1,2026-08-09T15:19:41.184-07:00
water_draw_1,2026-08-09T15:19:41.695-07:00,27.289,drawing,,open,15.0,1.370968,3.043021,42.92,109.25,20.52,68.94,22.50,72.50,1372,1157,1037,225,WH-station1,2026-08-09T15:19:41.690-07:00
water_draw_1,2026-08-09T15:19:42.309-07:00,27.793,drawing,,open,15.0,1.396693,3.058333,43.33,110.00,20.73,69.31,22.50,72.50,1376,1159,1040,225,WH-station1,2026-08-09T15:19:42.195-07:00
water_draw_1,2026-08-09T15:19:42.827-07:00,28.408,drawing,,open,15.0,1.427950,3.053229,43.23,109.81,21.04,69.87,22.40,72.32,1375,1162,1039,224,WH-station1,2026-08-09T15:19:42.701-07:00
water_draw_1,2026-08-09T15:19:43.331-07:00,28.925,drawing,,open,15.0,1.454052,3.027708,43.33,110.00,20.94,69.69,22.50,72.50,1376,1161,1034,225,WH-station1,2026-08-09T15:19:43.206-07:00
water_draw_1,2026-08-09T15:19:43.836-07:00,29.430,drawing,,open,15.0,1.479651,3.043021,43.44,110.19,20.73,69.31,22.60,72.68,1377,1159,1037,226,WH-station1,2026-08-09T15:19:43.712-07:00
water_draw_1,2026-08-09T15:19:44.341-07:00,29.934,drawing,,open,15.0,1.505246,3.043021,43.65,110.56,20.83,69.50,22.50,72.50,1379,1160,1037,225,WH-station1,2026-08-09T15:19:44.217-07:00
water_draw_1,2026-08-09T15:19:44.846-07:00,30.439,drawing,,open,15.0,1.530854,3.043021,43.85,110.94,20.42,68.75,22.40,72.32,1381,1156,1037,224,WH-station1,2026-08-09T15:19:44.721-07:00
water_draw_1,2026-08-09T15:19:45.350-07:00,30.944,drawing,,open,15.0,1.556320,3.027708,44.17,111.50,20.94,69.69,22.50,72.50,1384,1161,1034,225,WH-station1,2026-08-09T15:19:45.223-07:00
water_draw_1,2026-08-09T15:19:45.855-07:00,31.449,drawing,,open,15.0,1.582044,3.058333,44.48,112.06,20.73,69.31,22.50,72.50,1387,1159,1040,225,WH-station1,2026-08-09T15:19:45.725-07:00
water_draw_1,2026-08-09T15:19:46.360-07:00,31.953,drawing,,open,15.0,1.607596,3.037917,44.38,111.88,20.83,69.50,22.50,72.50,1386,1160,1036,225,WH-station1,2026-08-09T15:19:46.228-07:00
water_draw_1,2026-08-09T15:19:46.864-07:00,32.458,drawing,,open,15.0,1.633106,3.032812,44.38,111.88,20.83,69.50,22.60,72.68,1386,1160,1035,226,WH-station1,2026-08-09T15:19:46.730-07:00
water_draw_1,2026-08-09T15:19:47.369-07:00,32.963,drawing,,open,15.0,1.658708,3.043021,44.48,112.06,20.94,69.69,22.40,72.32,1387,1161,1037,224,WH-station1,2026-08-09T15:19:47.232-07:00
water_draw_1,2026-08-09T15:19:47.874-07:00,33.468,drawing,,open,15.0,1.684351,3.048125,44.69,112.44,21.04,69.87,22.50,72.50,1389,1162,1038,225,WH-station1,2026-08-09T15:19:47.735-07:00
water_draw_1,2026-08-09T15:19:48.379-07:00,33.972,drawing,,open,15.0,1.710038,3.053229,44.79,112.62,20.83,69.50,22.50,72.50,1390,1160,1039,225,WH-station1,2026-08-09T15:19:48.237-07:00
water_draw_1,2026-08-09T15:19:48.884-07:00,34.477,drawing,,open,15.0,1.735723,3.053229,44.90,112.81,20.73,69.31,22.50,72.50,1391,1159,1039,225,WH-station1,2026-08-09T15:19:48.739-07:00
water_draw_1,2026-08-09T15:19:49.388-07:00,34.982,drawing,,open,15.0,1.761279,3.037917,45.31,113.56,20.94,69.69,22.50,72.50,1395,1161,1036,225,WH-station1,2026-08-09T15:19:49.242-07:00
water_draw_1,2026-08-09T15:19:49.893-07:00,35.486,drawing,,open,15.0,1.786830,3.037917,45.31,113.56,21.04,69.87,22.50,72.50,1395,1162,1036,225,WH-station1,2026-08-09T15:19:49.746-07:00
water_draw_1,2026-08-09T15:19:50.398-07:00,35.991,drawing,,open,15.0,1.812565,3.058333,45.21,113.38,20.62,69.12,22.60,72.68,1394,1158,1040,226,WH-station1,2026-08-09T15:19:50.252-07:00
water_draw_1,2026-08-09T15:19:50.903-07:00,36.496,drawing,,open,15.0,1.838209,3.048125,45.42,113.75,20.52,68.94,22.40,72.32,1396,1157,1038,224,WH-station1,2026-08-09T15:19:50.757-07:00
water_draw_1,2026-08-09T15:19:51.407-07:00,37.001,drawing,,open,15.0,1.863937,3.058333,45.42,113.75,20.73,69.31,22.60,72.68,1396,1159,1040,226,WH-station1,2026-08-09T15:19:51.263-07:00
water_draw_1,2026-08-09T15:19:51.912-07:00,37.506,drawing,,open,15.0,1.889620,3.053229,45.62,114.12,20.73,69.31,22.50,72.50,1398,1159,1039,225,WH-station1,2026-08-09T15:19:51.768-07:00
water_draw_1,2026-08-09T15:19:52.417-07:00,38.010,drawing,,open,15.0,1.915391,3.063437,45.62,114.12,20.83,69.50,22.60,72.68,1398,1160,1041,226,WH-station1,2026-08-09T15:19:52.273-07:00
water_draw_1,2026-08-09T15:19:52.922-07:00,38.515,drawing,,open,15.0,1.941119,3.058333,46.04,114.88,20.73,69.31,22.50,72.50,1402,1159,1040,225,WH-station1,2026-08-09T15:19:52.779-07:00
water_draw_1,2026-08-09T15:19:53.426-07:00,39.020,drawing,,open,15.0,1.966939,3.068542,45.83,114.50,20.62,69.12,22.50,72.50,1400,1158,1042,225,WH-station1,2026-08-09T15:19:53.285-07:00
water_draw_1,2026-08-09T15:19:53.931-07:00,39.525,drawing,,open,15.0,1.992711,3.063437,46.04,114.88,21.04,69.87,22.50,72.50,1402,1162,1041,225,WH-station1,2026-08-09T15:19:53.790-07:00
water_draw_1,2026-08-09T15:19:54.436-07:00,40.029,drawing,,open,15.0,2.018697,3.088958,46.15,115.06,20.42,68.75,22.40,72.32,1403,1156,1046,224,WH-station1,2026-08-09T15:19:54.295-07:00
water_draw_1,2026-08-09T15:19:54.941-07:00,40.534,drawing,,open,15.0,2.044635,3.083854,46.25,115.25,21.15,70.06,22.50,72.50,1404,1163,1045,225,WH-station1,2026-08-09T15:19:54.801-07:00
water_draw_1,2026-08-09T15:19:55.443-07:00,41.039,drawing,,open,15.0,2.070581,3.083854,46.25,115.25,20.83,69.50,22.50,72.50,1404,1160,1045,225,WH-station1,2026-08-09T15:19:55.307-07:00
water_draw_1,2026-08-09T15:19:55.945-07:00,41.541,drawing,,open,15.0,2.096523,3.099167,46.35,115.44,20.73,69.31,22.50,72.50,1405,1159,1048,225,WH-station1,2026-08-09T15:19:55.812-07:00
water_draw_1,2026-08-09T15:19:56.447-07:00,42.043,drawing,,open,15.0,2.122415,3.094063,46.56,115.81,20.73,69.31,22.50,72.50,1407,1159,1047,225,WH-station1,2026-08-09T15:19:56.317-07:00
water_draw_1,2026-08-09T15:19:56.949-07:00,42.545,drawing,,open,15.0,2.148130,3.073646,46.67,116.00,21.04,69.87,22.60,72.68,1408,1162,1043,226,WH-station1,2026-08-09T15:19:56.823-07:00
water_draw_1,2026-08-09T15:19:57.451-07:00,43.047,drawing,,open,15.0,2.174064,3.099167,46.56,115.81,20.62,69.12,22.50,72.50,1407,1158,1048,225,WH-station1,2026-08-09T15:19:57.328-07:00
water_draw_1,2026-08-09T15:19:57.953-07:00,43.549,drawing,,open,15.0,2.200034,3.104271,46.88,116.38,20.62,69.12,22.60,72.68,1410,1158,1049,226,WH-station1,2026-08-09T15:19:57.834-07:00
water_draw_1,2026-08-09T15:19:58.455-07:00,44.051,drawing,,open,15.0,2.225967,3.099167,46.77,116.19,20.73,69.31,22.60,72.68,1409,1159,1048,226,WH-station1,2026-08-09T15:19:58.339-07:00
water_draw_1,2026-08-09T15:19:58.957-07:00,44.553,drawing,,open,15.0,2.251723,3.078750,46.88,116.38,20.83,69.50,22.60,72.68,1410,1160,1044,226,WH-station1,2026-08-09T15:19:58.845-07:00
water_draw_1,2026-08-09T15:19:59.459-07:00,45.055,drawing,,open,15.0,2.277441,3.073646,46.98,116.56,20.62,69.12,22.60,72.68,1411,1158,1043,226,WH-station1,2026-08-09T15:19:59.350-07:00
water_draw_1,2026-08-09T15:19:59.961-07:00,45.557,drawing,,open,15.0,2.303370,3.099167,47.08,116.75,20.94,69.69,22.50,72.50,1412,1161,1048,225,WH-station1,2026-08-09T15:19:59.856-07:00
water_draw_1,2026-08-09T15:20:00.466-07:00,46.059,drawing,,open,15.0,2.329004,3.063437,47.29,117.12,20.94,69.69,22.50,72.50,1414,1161,1041,225,WH-station1,2026-08-09T15:20:00.362-07:00
water_draw_1,2026-08-09T15:20:00.971-07:00,46.564,drawing,,open,15.0,2.354816,3.068542,47.08,116.75,21.04,69.87,22.60,72.68,1412,1162,1042,226,WH-station1,2026-08-09T15:20:00.867-07:00
water_draw_1,2026-08-09T15:20:01.475-07:00,47.069,drawing,,open,15.0,2.380586,3.063437,47.29,117.12,20.31,68.56,22.60,72.68,1414,1155,1041,226,WH-station1,2026-08-09T15:20:01.373-07:00
water_draw_1,2026-08-09T15:20:01.980-07:00,47.573,drawing,,open,15.0,2.406570,3.088958,47.19,116.94,20.83,69.50,22.50,72.50,1413,1160,1046,225,WH-station1,2026-08-09T15:20:01.878-07:00
water_draw_1,2026-08-09T15:20:02.485-07:00,48.078,drawing,,open,15.0,2.432728,3.109375,47.40,117.31,21.04,69.87,22.40,72.32,1415,1162,1050,224,WH-station1,2026-08-09T15:20:02.383-07:00
water_draw_1,2026-08-09T15:20:02.990-07:00,48.583,drawing,,open,15.0,2.458760,3.094063,47.60,117.69,20.83,69.50,22.50,72.50,1417,1160,1047,225,WH-station1,2026-08-09T15:20:02.888-07:00
water_draw_1,2026-08-09T15:20:03.494-07:00,49.088,drawing,,open,15.0,2.484707,3.083854,47.29,117.12,20.62,69.12,22.50,72.50,1414,1158,1045,225,WH-station1,2026-08-09T15:20:03.393-07:00
water_draw_1,2026-08-09T15:20:03.999-07:00,49.593,drawing,,open,15.0,2.510731,3.094063,47.50,117.50,20.62,69.12,22.50,72.50,1416,1158,1047,225,WH-station1,2026-08-09T15:20:03.898-07:00
water_draw_1,2026-08-09T15:20:04.504-07:00,50.097,drawing,,open,15.0,2.536672,3.083854,47.60,117.69,20.94,69.69,22.50,72.50,1417,1161,1045,225,WH-station1,2026-08-09T15:20:04.403-07:00
water_draw_1,2026-08-09T15:20:05.008-07:00,50.602,drawing,,open,15.0,2.562610,3.083854,47.71,117.88,21.04,69.87,22.60,72.68,1418,1162,1045,226,WH-station1,2026-08-09T15:20:04.908-07:00
water_draw_1,2026-08-09T15:20:05.513-07:00,51.107,drawing,,open,15.0,2.588723,3.104271,47.71,117.88,20.83,69.50,22.50,72.50,1418,1160,1049,225,WH-station1,2026-08-09T15:20:05.414-07:00
water_draw_1,2026-08-09T15:20:06.018-07:00,51.611,drawing,,open,15.0,2.614710,3.088958,47.60,117.69,20.42,68.75,22.60,72.68,1417,1156,1046,226,WH-station1,2026-08-09T15:20:05.919-07:00
water_draw_1,2026-08-09T15:20:06.522-07:00,52.116,drawing,,open,15.0,2.640778,3.099167,47.92,118.25,20.94,69.69,22.60,72.68,1420,1161,1048,226,WH-station1,2026-08-09T15:20:06.424-07:00
water_draw_1,2026-08-09T15:20:07.027-07:00,52.621,drawing,,open,15.0,2.666844,3.099167,47.71,117.88,20.94,69.69,22.50,72.50,1418,1161,1048,225,WH-station1,2026-08-09T15:20:06.929-07:00
water_draw_1,2026-08-09T15:20:07.532-07:00,53.125,drawing,,open,15.0,2.692741,3.078750,47.81,118.06,20.73,69.31,22.50,72.50,1419,1159,1044,225,WH-station1,2026-08-09T15:20:07.434-07:00
water_draw_1,2026-08-09T15:20:08.037-07:00,53.630,drawing,,open,15.0,2.718721,3.088958,48.02,118.44,20.83,69.50,22.60,72.68,1421,1160,1046,226,WH-station1,2026-08-09T15:20:07.939-07:00
water_draw_1,2026-08-09T15:20:08.541-07:00,54.135,drawing,,open,15.0,2.744577,3.073646,47.92,118.25,20.73,69.31,22.50,72.50,1420,1159,1043,225,WH-station1,2026-08-09T15:20:08.444-07:00
water_draw_1,2026-08-09T15:20:09.046-07:00,54.640,drawing,,open,15.0,2.770433,3.073646,48.12,118.62,20.73,69.31,22.50,72.50,1422,1159,1043,225,WH-station1,2026-08-09T15:20:08.949-07:00
water_draw_1,2026-08-09T15:20:09.551-07:00,55.144,drawing,,open,15.0,2.796461,3.094063,47.92,118.25,20.94,69.69,22.40,72.32,1420,1161,1047,224,WH-station1,2026-08-09T15:20:09.455-07:00
water_draw_1,2026-08-09T15:20:10.055-07:00,55.649,drawing,,open,15.0,2.822530,3.099167,48.02,118.44,20.73,69.31,22.60,72.68,1421,1159,1048,226,WH-station1,2026-08-09T15:20:09.960-07:00
water_draw_1,2026-08-09T15:20:10.560-07:00,56.154,drawing,,open,15.0,2.848818,3.124688,48.12,118.62,20.83,69.50,22.50,72.50,1422,1160,1053,225,WH-station1,2026-08-09T15:20:10.465-07:00
water_draw_1,2026-08-09T15:20:11.065-07:00,56.659,drawing,,open,15.0,2.874977,3.109375,48.23,118.81,20.73,69.31,22.50,72.50,1423,1159,1050,225,WH-station1,2026-08-09T15:20:10.970-07:00
water_draw_1,2026-08-09T15:20:11.570-07:00,57.163,drawing,,open,15.0,2.901138,3.109375,48.23,118.81,20.83,69.50,22.50,72.50,1423,1160,1050,225,WH-station1,2026-08-09T15:20:11.475-07:00
water_draw_1,2026-08-09T15:20:12.075-07:00,57.668,drawing,,open,15.0,2.927080,3.083854,48.23,118.81,20.94,69.69,22.40,72.32,1423,1161,1045,224,WH-station1,2026-08-09T15:20:11.980-07:00
water_draw_1,2026-08-09T15:20:12.579-07:00,58.173,drawing,,open,15.0,2.953239,3.109375,48.23,118.81,21.04,69.87,22.50,72.50,1423,1162,1050,225,WH-station1,2026-08-09T15:20:12.485-07:00
water_draw_1,2026-08-09T15:20:13.084-07:00,58.678,drawing,,open,15.0,2.979396,3.109375,48.33,119.00,20.62,69.12,22.50,72.50,1424,1158,1050,225,WH-station1,2026-08-09T15:20:12.990-07:00
water_draw_1,2026-08-09T15:20:13.589-07:00,59.182,drawing,,open,15.0,3.005554,3.109375,48.44,119.19,20.62,69.12,22.60,72.68,1425,1158,1050,226,WH-station1,2026-08-09T15:20:13.495-07:00
water_draw_1,2026-08-09T15:20:14.094-07:00,59.687,drawing,,open,15.0,3.031671,3.104271,48.54,119.38,20.73,69.31,22.50,72.50,1426,1159,1049,225,WH-station1,2026-08-09T15:20:14.000-07:00
water_draw_1,2026-08-09T15:20:14.598-07:00,60.192,drawing,,open,15.0,3.058004,3.129792,48.65,119.56,20.83,69.50,22.50,72.50,1427,1160,1054,225,WH-station1,2026-08-09T15:20:14.506-07:00
water_draw_1,2026-08-09T15:20:15.103-07:00,60.697,drawing,,open,15.0,3.084072,3.099167,48.33,119.00,20.94,69.69,22.70,72.86,1424,1161,1048,227,WH-station1,2026-08-09T15:20:15.011-07:00
water_draw_1,2026-08-09T15:20:15.608-07:00,61.201,drawing,,open,15.0,3.110231,3.109375,48.75,119.75,20.52,68.94,22.50,72.50,1428,1157,1050,225,WH-station1,2026-08-09T15:20:15.516-07:00
water_draw_1,2026-08-09T15:20:16.113-07:00,61.706,drawing,,open,15.0,3.136478,3.119583,48.44,119.19,20.73,69.31,22.50,72.50,1425,1159,1052,225,WH-station1,2026-08-09T15:20:16.021-07:00
water_draw_1,2026-08-09T15:20:16.617-07:00,62.211,drawing,,open,15.0,3.162723,3.119583,48.75,119.75,20.52,68.94,22.60,72.68,1428,1157,1052,226,WH-station1,2026-08-09T15:20:16.526-07:00
water_draw_1,2026-08-09T15:20:17.122-07:00,62.716,drawing,,open,15.0,3.188882,3.109375,48.85,119.94,20.83,69.50,22.60,72.68,1429,1160,1050,226,WH-station1,2026-08-09T15:20:17.031-07:00
water_draw_1,2026-08-09T15:20:17.627-07:00,63.220,drawing,,open,15.0,3.215210,3.129792,48.75,119.75,20.94,69.69,22.70,72.86,1428,1161,1054,227,WH-station1,2026-08-09T15:20:17.536-07:00
water_draw_1,2026-08-09T15:20:18.132-07:00,63.725,drawing,,open,15.0,3.241495,3.124688,48.75,119.75,21.25,70.25,22.60,72.68,1428,1164,1053,226,WH-station1,2026-08-09T15:20:18.041-07:00
water_draw_1,2026-08-09T15:20:18.636-07:00,64.230,drawing,,open,15.0,3.267697,3.114479,48.54,119.38,20.73,69.31,22.60,72.68,1426,1159,1051,226,WH-station1,2026-08-09T15:20:18.546-07:00
water_draw_1,2026-08-09T15:20:19.141-07:00,64.735,drawing,,open,15.0,3.293814,3.104271,48.65,119.56,20.52,68.94,22.50,72.50,1427,1157,1049,225,WH-station1,2026-08-09T15:20:19.051-07:00
water_draw_1,2026-08-09T15:20:19.646-07:00,65.240,drawing,,open,15.0,3.320146,3.129792,49.06,120.31,20.73,69.31,22.50,72.50,1431,1159,1054,225,WH-station1,2026-08-09T15:20:19.557-07:00
water_draw_1,2026-08-09T15:20:20.151-07:00,65.744,drawing,,open,15.0,3.346300,3.109375,48.75,119.75,21.04,69.87,22.60,72.68,1428,1162,1050,226,WH-station1,2026-08-09T15:20:20.062-07:00
water_draw_1,2026-08-09T15:20:20.655-07:00,66.249,drawing,,open,15.0,3.372669,3.134896,48.75,119.75,20.52,68.94,22.50,72.50,1428,1157,1055,225,WH-station1,2026-08-09T15:20:20.567-07:00
water_draw_1,2026-08-09T15:20:21.160-07:00,66.754,drawing,,open,15.0,3.398738,3.099167,48.96,120.12,20.73,69.31,22.60,72.68,1430,1159,1048,226,WH-station1,2026-08-09T15:20:21.072-07:00
water_draw_1,2026-08-09T15:20:21.665-07:00,67.258,drawing,,open,15.0,3.425111,3.134896,48.75,119.75,20.73,69.31,22.60,72.68,1428,1159,1055,226,WH-station1,2026-08-09T15:20:21.577-07:00
water_draw_1,2026-08-09T15:20:22.170-07:00,67.763,drawing,,open,15.0,3.451145,3.094063,49.17,120.50,20.73,69.31,22.50,72.50,1432,1159,1047,225,WH-station1,2026-08-09T15:20:22.082-07:00
water_draw_1,2026-08-09T15:20:22.674-07:00,68.268,drawing,,open,15.0,3.477565,3.140000,48.96,120.12,20.83,69.50,22.60,72.68,1430,1160,1056,226,WH-station1,2026-08-09T15:20:22.587-07:00
water_draw_1,2026-08-09T15:20:23.179-07:00,68.773,drawing,,open,15.0,3.503804,3.119583,48.85,119.94,20.62,69.12,22.60,72.68,1429,1158,1052,226,WH-station1,2026-08-09T15:20:23.092-07:00
water_draw_1,2026-08-09T15:20:23.684-07:00,69.277,drawing,,open,15.0,3.529832,3.094063,48.85,119.94,20.83,69.50,22.60,72.68,1429,1160,1047,226,WH-station1,2026-08-09T15:20:23.598-07:00
water_draw_1,2026-08-09T15:20:24.189-07:00,69.782,drawing,,open,15.0,3.556244,3.140000,49.06,120.31,20.94,69.69,22.60,72.68,1431,1161,1056,226,WH-station1,2026-08-09T15:20:24.103-07:00
water_draw_1,2026-08-09T15:20:24.693-07:00,70.287,drawing,,open,15.0,3.582534,3.124688,48.96,120.12,20.62,69.12,22.50,72.50,1430,1158,1053,225,WH-station1,2026-08-09T15:20:24.608-07:00
water_draw_1,2026-08-09T15:20:25.198-07:00,70.792,drawing,,open,15.0,3.608992,3.145104,49.06,120.31,20.52,68.94,22.60,72.68,1431,1157,1057,226,WH-station1,2026-08-09T15:20:25.113-07:00
water_draw_1,2026-08-09T15:20:25.703-07:00,71.297,drawing,,open,15.0,3.635408,3.140000,49.06,120.31,20.73,69.31,22.50,72.50,1431,1159,1056,225,WH-station1,2026-08-09T15:20:25.618-07:00
water_draw_1,2026-08-09T15:20:26.208-07:00,71.801,drawing,,open,15.0,3.661649,3.119583,49.17,120.50,20.73,69.31,22.70,72.86,1432,1159,1052,227,WH-station1,2026-08-09T15:20:26.123-07:00
water_draw_1,2026-08-09T15:20:26.712-07:00,72.306,drawing,,open,15.0,3.688020,3.134896,49.27,120.69,20.52,68.94,22.50,72.50,1433,1157,1055,225,WH-station1,2026-08-09T15:20:26.628-07:00
water_draw_1,2026-08-09T15:20:27.217-07:00,72.811,drawing,,open,15.0,3.714304,3.124688,48.96,120.12,20.94,69.69,22.60,72.68,1430,1161,1053,226,WH-station1,2026-08-09T15:20:27.133-07:00
water_draw_1,2026-08-09T15:20:27.722-07:00,73.315,drawing,,open,15.0,3.740636,3.129792,49.27,120.69,20.42,68.75,22.50,72.50,1433,1156,1054,225,WH-station1,2026-08-09T15:20:27.639-07:00
water_draw_1,2026-08-09T15:20:28.227-07:00,73.820,drawing,,open,15.0,3.767089,3.145104,49.27,120.69,20.94,69.69,22.60,72.68,1433,1161,1057,226,WH-station1,2026-08-09T15:20:28.144-07:00
water_draw_1,2026-08-09T15:20:28.731-07:00,74.325,drawing,,open,15.0,3.793634,3.155312,48.96,120.12,20.94,69.69,22.60,72.68,1430,1161,1059,226,WH-station1,2026-08-09T15:20:28.649-07:00
water_draw_1,2026-08-09T15:20:29.236-07:00,74.830,drawing,,open,15.0,3.820005,3.134896,49.06,120.31,20.62,69.12,22.60,72.68,1431,1158,1055,226,WH-station1,2026-08-09T15:20:29.154-07:00
water_draw_1,2026-08-09T15:20:29.741-07:00,75.334,drawing,,open,15.0,3.846467,3.145104,49.17,120.50,21.15,70.06,22.70,72.86,1432,1163,1057,227,WH-station1,2026-08-09T15:20:29.659-07:00
water_draw_1,2026-08-09T15:20:30.246-07:00,75.839,drawing,,open,15.0,3.872843,3.134896,49.27,120.69,21.15,70.06,22.60,72.68,1433,1163,1055,226,WH-station1,2026-08-09T15:20:30.164-07:00
water_draw_1,2026-08-09T15:20:30.750-07:00,76.344,drawing,,open,15.0,3.899302,3.145104,49.17,120.50,20.94,69.69,22.50,72.50,1432,1161,1057,225,WH-station1,2026-08-09T15:20:30.669-07:00
water_draw_1,2026-08-09T15:20:31.255-07:00,76.849,drawing,,open,15.0,3.925671,3.134896,49.37,120.87,20.73,69.31,22.50,72.50,1434,1159,1055,225,WH-station1,2026-08-09T15:20:31.174-07:00
water_draw_1,2026-08-09T15:20:31.760-07:00,77.353,drawing,,open,15.0,3.952127,3.145104,49.48,121.06,20.52,68.94,22.40,72.32,1435,1157,1057,224,WH-station1,2026-08-09T15:20:31.679-07:00
water_draw_1,2026-08-09T15:20:32.265-07:00,77.858,drawing,,open,15.0,3.978798,3.170625,49.37,120.87,20.94,69.69,22.60,72.68,1434,1161,1062,226,WH-station1,2026-08-09T15:20:32.184-07:00
water_draw_1,2026-08-09T15:20:32.769-07:00,78.363,drawing,,open,15.0,4.005173,3.134896,49.27,120.69,20.62,69.12,22.60,72.68,1433,1158,1055,226,WH-station1,2026-08-09T15:20:32.689-07:00
water_draw_1,2026-08-09T15:20:33.274-07:00,78.868,drawing,,open,15.0,4.031634,3.145104,49.27,120.69,20.52,68.94,22.40,72.32,1433,1157,1057,224,WH-station1,2026-08-09T15:20:33.194-07:00
water_draw_1,2026-08-09T15:20:33.779-07:00,79.372,drawing,,open,15.0,4.058048,3.140000,49.37,120.87,20.73,69.31,22.50,72.50,1434,1159,1056,225,WH-station1,2026-08-09T15:20:33.700-07:00
water_draw_1,2026-08-09T15:20:34.284-07:00,79.877,drawing,,open,15.0,4.084860,3.185938,49.27,120.69,20.62,69.12,22.40,72.32,1433,1158,1065,224,WH-station1,2026-08-09T15:20:34.205-07:00
water_draw_1,2026-08-09T15:20:34.789-07:00,80.382,drawing,,open,15.0,4.111403,3.155312,49.37,120.87,20.94,69.69,22.50,72.50,1434,1161,1059,225,WH-station1,2026-08-09T15:20:34.710-07:00
water_draw_1,2026-08-09T15:20:35.294-07:00,80.887,drawing,,open,15.0,4.137867,3.145104,49.48,121.06,20.83,69.50,22.50,72.50,1435,1160,1057,225,WH-station1,2026-08-09T15:20:35.215-07:00
water_draw_1,2026-08-09T15:20:35.798-07:00,81.392,drawing,,open,15.0,4.164243,3.134896,49.58,121.25,20.62,69.12,22.60,72.68,1436,1158,1055,226,WH-station1,2026-08-09T15:20:35.720-07:00
water_draw_1,2026-08-09T15:20:36.303-07:00,81.897,drawing,,open,15.0,4.190914,3.170625,49.48,121.06,20.52,68.94,22.50,72.50,1435,1157,1062,225,WH-station1,2026-08-09T15:20:36.225-07:00
water_draw_1,2026-08-09T15:20:36.808-07:00,82.401,drawing,,open,15.0,4.217499,3.160417,49.48,121.06,20.73,69.31,22.50,72.50,1435,1159,1060,225,WH-station1,2026-08-09T15:20:36.730-07:00
water_draw_1,2026-08-09T15:20:37.312-07:00,82.906,drawing,,open,15.0,4.244127,3.165521,49.27,120.69,20.83,69.50,22.50,72.50,1433,1160,1061,225,WH-station1,2026-08-09T15:20:37.235-07:00
water_draw_1,2026-08-09T15:20:37.817-07:00,83.411,drawing,,open,15.0,4.270760,3.165521,49.37,120.87,21.04,69.87,22.50,72.50,1434,1162,1061,225,WH-station1,2026-08-09T15:20:37.741-07:00
water_draw_1,2026-08-09T15:20:38.322-07:00,83.916,drawing,,open,15.0,4.297434,3.170625,49.58,121.25,20.73,69.31,22.60,72.68,1436,1159,1062,226,WH-station1,2026-08-09T15:20:38.246-07:00
water_draw_1,2026-08-09T15:20:38.827-07:00,84.420,drawing,,open,15.0,4.323938,3.150208,49.37,120.87,21.04,69.87,22.60,72.68,1434,1162,1058,226,WH-station1,2026-08-09T15:20:38.751-07:00
water_draw_1,2026-08-09T15:20:39.331-07:00,84.925,drawing,,open,15.0,4.350266,3.129792,49.48,121.06,20.52,68.94,22.50,72.50,1435,1157,1054,225,WH-station1,2026-08-09T15:20:39.256-07:00
water_draw_1,2026-08-09T15:20:39.836-07:00,85.430,drawing,,open,15.0,4.376938,3.170625,49.69,121.44,20.83,69.50,22.50,72.50,1437,1160,1062,225,WH-station1,2026-08-09T15:20:39.761-07:00
water_draw_1,2026-08-09T15:20:40.341-07:00,85.934,drawing,,open,15.0,4.403607,3.170625,49.37,120.87,21.15,70.06,22.50,72.50,1434,1163,1062,225,WH-station1,2026-08-09T15:20:40.266-07:00
water_draw_1,2026-08-09T15:20:40.846-07:00,86.439,drawing,,open,15.0,4.430155,3.155312,49.69,121.44,20.73,69.31,22.50,72.50,1437,1159,1059,225,WH-station1,2026-08-09T15:20:40.771-07:00
water_draw_1,2026-08-09T15:20:41.350-07:00,86.944,drawing,,open,15.0,4.456870,3.175729,49.58,121.25,20.73,69.31,22.60,72.68,1436,1159,1063,226,WH-station1,2026-08-09T15:20:41.276-07:00
water_draw_1,2026-08-09T15:20:41.855-07:00,87.449,drawing,,open,15.0,4.483334,3.145104,49.48,121.06,20.42,68.75,22.50,72.50,1435,1156,1057,225,WH-station1,2026-08-09T15:20:41.781-07:00
water_draw_1,2026-08-09T15:20:42.360-07:00,87.954,drawing,,open,15.0,4.509705,3.134896,49.48,121.06,20.83,69.50,22.50,72.50,1435,1160,1055,225,WH-station1,2026-08-09T15:20:42.287-07:00
water_draw_1,2026-08-09T15:20:42.865-07:00,88.458,drawing,,open,15.0,4.536248,3.155312,49.69,121.44,20.42,68.75,22.60,72.68,1437,1156,1059,226,WH-station1,2026-08-09T15:20:42.792-07:00
water_draw_1,2026-08-09T15:20:43.370-07:00,88.963,drawing,,open,15.0,4.562750,3.150208,49.90,121.81,21.25,70.25,22.60,72.68,1439,1164,1058,226,WH-station1,2026-08-09T15:20:43.298-07:00
water_draw_1,2026-08-09T15:20:43.874-07:00,89.468,drawing,,open,15.0,4.589212,3.145104,49.58,121.25,20.73,69.31,22.50,72.50,1436,1159,1057,225,WH-station1,2026-08-09T15:20:43.803-07:00
water_draw_1,2026-08-09T15:20:44.389-07:00,89.973,drawing,,open,15.0,4.615671,3.145104,49.69,121.44,20.83,69.50,22.60,72.68,1437,1160,1057,226,WH-station1,2026-08-09T15:20:44.309-07:00
water_draw_1,2026-08-09T15:20:44.894-07:00,90.487,drawing,,open,15.0,4.642656,3.145104,49.58,121.25,20.73,69.31,22.50,72.50,1436,1159,1057,225,WH-station1,2026-08-09T15:20:44.812-07:00
water_draw_1,2026-08-09T15:20:45.399-07:00,90.992,drawing,,open,15.0,4.669112,3.145104,49.48,121.06,20.73,69.31,22.60,72.68,1435,1159,1057,226,WH-station1,2026-08-09T15:20:45.314-07:00
water_draw_1,2026-08-09T15:20:45.903-07:00,91.497,drawing,,open,15.0,4.695613,3.150208,49.58,121.25,21.04,69.87,22.60,72.68,1436,1162,1058,226,WH-station1,2026-08-09T15:20:45.817-07:00
water_draw_1,2026-08-09T15:20:46.408-07:00,92.002,drawing,,open,15.0,4.722197,3.160417,49.79,121.63,20.94,69.69,22.50,72.50,1438,1161,1060,225,WH-station1,2026-08-09T15:20:46.319-07:00
water_draw_1,2026-08-09T15:20:46.913-07:00,92.506,drawing,,open,15.0,4.748911,3.175729,49.79,121.63,20.62,69.12,22.50,72.50,1438,1158,1063,225,WH-station1,2026-08-09T15:20:46.821-07:00
water_draw_1,2026-08-09T15:20:47.418-07:00,93.011,drawing,,open,15.0,4.775456,3.155312,49.48,121.06,21.15,70.06,22.60,72.68,1435,1163,1059,226,WH-station1,2026-08-09T15:20:47.323-07:00
water_draw_1,2026-08-09T15:20:47.922-07:00,93.516,drawing,,open,15.0,4.801832,3.134896,49.48,121.06,20.73,69.31,22.70,72.86,1435,1159,1055,227,WH-station1,2026-08-09T15:20:47.825-07:00
water_draw_1,2026-08-09T15:20:48.427-07:00,94.021,drawing,,open,15.0,4.828463,3.165521,49.79,121.63,21.04,69.87,22.50,72.50,1438,1162,1061,225,WH-station1,2026-08-09T15:20:48.328-07:00
water_draw_1,2026-08-09T15:20:48.932-07:00,94.525,drawing,,open,15.0,4.854879,3.140000,49.79,121.63,20.62,69.12,22.60,72.68,1438,1158,1056,226,WH-station1,2026-08-09T15:20:48.830-07:00
water_draw_1,2026-08-09T15:20:49.437-07:00,95.030,drawing,,open,15.0,4.881508,3.165521,49.58,121.25,21.15,70.06,22.60,72.68,1436,1163,1061,226,WH-station1,2026-08-09T15:20:49.332-07:00
water_draw_1,2026-08-09T15:20:49.941-07:00,95.535,drawing,,open,15.0,4.907881,3.134896,49.90,121.81,20.62,69.12,22.60,72.68,1439,1158,1055,226,WH-station1,2026-08-09T15:20:49.837-07:00
water_draw_1,2026-08-09T15:20:50.446-07:00,96.040,drawing,,open,15.0,4.934555,3.170625,49.69,121.44,21.04,69.87,22.60,72.68,1437,1162,1062,226,WH-station1,2026-08-09T15:20:50.342-07:00
water_draw_1,2026-08-09T15:20:50.951-07:00,96.544,drawing,,open,15.0,4.961097,3.155312,49.69,121.44,21.15,70.06,22.60,72.68,1437,1163,1059,226,WH-station1,2026-08-09T15:20:50.847-07:00
water_draw_1,2026-08-09T15:20:51.456-07:00,97.049,drawing,,open,15.0,4.987766,3.170625,49.79,121.63,20.62,69.12,22.50,72.50,1438,1158,1062,225,WH-station1,2026-08-09T15:20:51.352-07:00
water_draw_1,2026-08-09T15:20:51.960-07:00,97.554,drawing,,open,15.0,5.014312,3.155312,49.69,121.44,20.94,69.69,22.60,72.68,1437,1161,1059,226,WH-station1,2026-08-09T15:20:51.857-07:00
water_draw_1,2026-08-09T15:20:52.465-07:00,98.059,drawing,,open,15.0,5.040777,3.145104,49.69,121.44,20.52,68.94,22.60,72.68,1437,1157,1057,226,WH-station1,2026-08-09T15:20:52.363-07:00
water_draw_1,2026-08-09T15:20:52.970-07:00,98.564,drawing,,open,15.0,5.067450,3.170625,49.69,121.44,20.73,69.31,22.60,72.68,1437,1159,1062,226,WH-station1,2026-08-09T15:20:52.868-07:00
water_draw_1,2026-08-09T15:20:53.475-07:00,99.068,drawing,,open,15.0,5.093950,3.150208,50.00,122.00,21.46,70.62,22.50,72.50,1440,1166,1058,225,WH-station1,2026-08-09T15:20:53.373-07:00
water_draw_1,2026-08-09T15:20:53.979-07:00,99.573,drawing,,open,15.0,5.120578,3.165521,49.69,121.44,21.46,70.62,22.60,72.68,1437,1166,1061,226,WH-station1,2026-08-09T15:20:53.878-07:00
water_draw_1,2026-08-09T15:20:54.484-07:00,100.078,drawing,,open,15.0,5.147205,3.165521,50.00,122.00,21.15,70.06,22.70,72.86,1440,1163,1061,227,WH-station1,2026-08-09T15:20:54.384-07:00
water_draw_1,2026-08-09T15:20:54.999-07:00,100.582,drawing,,open,15.0,5.173753,3.155312,49.69,121.44,21.04,69.87,22.50,72.50,1437,1162,1059,225,WH-station1,2026-08-09T15:20:54.889-07:00
water_draw_1,2026-08-09T15:20:55.502-07:00,101.098,drawing,,open,15.0,5.200763,3.145104,49.79,121.63,21.25,70.25,22.70,72.86,1438,1164,1057,227,WH-station1,2026-08-09T15:20:55.394-07:00
water_draw_1,2026-08-09T15:20:56.004-07:00,101.600,drawing,,open,15.0,5.227252,3.165521,49.90,121.81,20.73,69.31,22.70,72.86,1439,1159,1061,227,WH-station1,2026-08-09T15:20:55.900-07:00
water_draw_1,2026-08-09T15:20:56.506-07:00,102.102,drawing,,open,15.0,5.253863,3.180833,49.79,121.63,20.94,69.69,22.60,72.68,1438,1161,1064,226,WH-station1,2026-08-09T15:20:56.405-07:00
water_draw_1,2026-08-09T15:20:57.008-07:00,102.604,drawing,,open,15.0,5.280436,3.175729,49.90,121.81,21.25,70.25,22.60,72.68,1439,1164,1063,226,WH-station1,2026-08-09T15:20:56.910-07:00
water_draw_1,2026-08-09T15:20:57.510-07:00,103.106,drawing,,open,15.0,5.306962,3.170625,49.79,121.63,20.62,69.12,22.70,72.86,1438,1158,1062,227,WH-station1,2026-08-09T15:20:57.416-07:00
water_draw_1,2026-08-09T15:20:58.012-07:00,103.608,drawing,,open,15.0,5.333319,3.150208,49.79,121.63,20.73,69.31,22.70,72.86,1438,1159,1058,227,WH-station1,2026-08-09T15:20:57.921-07:00
water_draw_1,2026-08-09T15:20:58.514-07:00,104.110,drawing,,open,15.0,5.359934,3.180833,49.90,121.81,21.35,70.44,22.60,72.68,1439,1165,1064,226,WH-station1,2026-08-09T15:20:58.426-07:00
water_draw_1,2026-08-09T15:20:59.016-07:00,104.612,drawing,,open,15.0,5.386291,3.150208,49.79,121.63,20.83,69.50,22.60,72.68,1438,1160,1058,226,WH-station1,2026-08-09T15:20:58.931-07:00
water_draw_1,2026-08-09T15:20:59.518-07:00,105.114,drawing,,open,15.0,5.412691,3.155312,49.90,121.81,20.94,69.69,22.70,72.86,1439,1161,1059,227,WH-station1,2026-08-09T15:20:59.437-07:00
water_draw_1,2026-08-09T15:21:00.020-07:00,105.616,drawing,,open,15.0,5.439048,3.150208,49.79,121.63,20.94,69.69,22.60,72.68,1438,1161,1058,226,WH-station1,2026-08-09T15:20:59.942-07:00
water_draw_1,2026-08-09T15:21:00.524-07:00,106.118,drawing,,open,15.0,5.465493,3.160417,49.90,121.81,21.25,70.25,22.50,72.50,1439,1164,1060,225,WH-station1,2026-08-09T15:21:00.448-07:00
water_draw_1,2026-08-09T15:21:01.029-07:00,106.623,drawing,,open,15.0,5.492213,3.175729,49.79,121.63,21.04,69.87,22.50,72.50,1438,1162,1063,225,WH-station1,2026-08-09T15:21:00.953-07:00
water_draw_1,2026-08-09T15:21:01.534-07:00,107.128,drawing,,open,15.0,5.518808,3.160417,50.10,122.19,20.94,69.69,22.60,72.68,1441,1161,1060,226,WH-station1,2026-08-09T15:21:01.458-07:00
water_draw_1,2026-08-09T15:21:02.039-07:00,107.632,drawing,,open,15.0,5.545438,3.165521,49.79,121.63,20.94,69.69,22.60,72.68,1438,1161,1061,226,WH-station1,2026-08-09T15:21:01.964-07:00
water_draw_1,2026-08-09T15:21:02.544-07:00,108.137,drawing,,open,15.0,5.572065,3.165521,49.90,121.81,20.94,69.69,22.60,72.68,1439,1161,1061,226,WH-station1,2026-08-09T15:21:02.469-07:00
water_draw_1,2026-08-09T15:21:03.048-07:00,108.642,drawing,,open,15.0,5.598609,3.155312,49.79,121.63,20.94,69.69,22.70,72.86,1438,1161,1059,227,WH-station1,2026-08-09T15:21:02.974-07:00
water_draw_1,2026-08-09T15:21:03.553-07:00,109.147,drawing,,open,15.0,5.625289,3.170625,50.00,122.00,20.94,69.69,22.50,72.50,1440,1161,1062,225,WH-station1,2026-08-09T15:21:03.480-07:00
water_draw_1,2026-08-09T15:21:04.058-07:00,109.652,drawing,,open,15.0,5.651921,3.165521,49.90,121.81,20.62,69.12,22.60,72.68,1439,1158,1061,226,WH-station1,2026-08-09T15:21:03.985-07:00
water_draw_1,2026-08-09T15:21:04.563-07:00,110.156,drawing,,open,15.0,5.678379,3.145104,49.90,121.81,21.04,69.87,22.50,72.50,1439,1162,1057,225,WH-station1,2026-08-09T15:21:04.490-07:00
water_draw_1,2026-08-09T15:21:05.067-07:00,110.661,drawing,,open,15.0,5.705007,3.165521,49.90,121.81,21.56,70.81,22.70,72.86,1439,1167,1061,227,WH-station1,2026-08-09T15:21:04.995-07:00
water_draw_1,2026-08-09T15:21:05.572-07:00,111.166,drawing,,open,15.0,5.731852,3.191042,49.90,121.81,21.04,69.87,22.60,72.68,1439,1162,1066,226,WH-station1,2026-08-09T15:21:05.501-07:00
water_draw_1,2026-08-09T15:21:06.077-07:00,111.671,drawing,,open,15.0,5.758527,3.170625,50.00,122.00,21.35,70.44,22.60,72.68,1440,1165,1062,226,WH-station1,2026-08-09T15:21:06.006-07:00
water_draw_1,2026-08-09T15:21:06.582-07:00,112.176,drawing,,open,15.0,5.785254,3.175729,49.90,121.81,20.83,69.50,22.60,72.68,1439,1160,1063,226,WH-station1,2026-08-09T15:21:06.511-07:00
water_draw_1,2026-08-09T15:21:07.087-07:00,112.680,drawing,,open,15.0,5.811884,3.165521,49.90,121.81,20.94,69.69,22.60,72.68,1439,1161,1061,226,WH-station1,2026-08-09T15:21:07.017-07:00
water_draw_1,2026-08-09T15:21:07.591-07:00,113.185,drawing,,open,15.0,5.838558,3.170625,49.90,121.81,20.94,69.69,22.60,72.68,1439,1161,1062,226,WH-station1,2026-08-09T15:21:07.522-07:00
water_draw_1,2026-08-09T15:21:08.096-07:00,113.690,drawing,,open,15.0,5.865186,3.165521,50.10,122.19,21.35,70.44,22.60,72.68,1441,1165,1061,226,WH-station1,2026-08-09T15:21:08.027-07:00
water_draw_1,2026-08-09T15:21:08.601-07:00,114.195,drawing,,open,15.0,5.891774,3.160417,50.00,122.00,20.83,69.50,22.70,72.86,1440,1160,1060,227,WH-station1,2026-08-09T15:21:08.532-07:00
water_draw_1,2026-08-09T15:21:09.106-07:00,114.699,drawing,,open,15.0,5.918407,3.165521,50.00,122.00,21.04,69.87,22.70,72.86,1440,1162,1061,227,WH-station1,2026-08-09T15:21:09.037-07:00
water_draw_1,2026-08-09T15:21:09.611-07:00,115.204,drawing,,open,15.0,5.944954,3.155312,49.90,121.81,21.04,69.87,22.50,72.50,1439,1162,1059,225,WH-station1,2026-08-09T15:21:09.542-07:00
water_draw_1,2026-08-09T15:21:10.115-07:00,115.709,drawing,,open,15.0,5.971713,3.180833,50.10,122.19,21.35,70.44,22.50,72.50,1441,1165,1064,225,WH-station1,2026-08-09T15:21:10.047-07:00
water_draw_1,2026-08-09T15:21:10.620-07:00,116.214,drawing,,open,15.0,5.998386,3.170625,50.00,122.00,20.52,68.94,22.70,72.86,1440,1157,1062,227,WH-station1,2026-08-09T15:21:10.552-07:00
water_draw_1,2026-08-09T15:21:11.125-07:00,116.718,drawing,,open,15.0,6.024970,3.160417,50.10,122.19,21.46,70.62,22.50,72.50,1441,1166,1060,225,WH-station1,2026-08-09T15:21:11.057-07:00
water_draw_1,2026-08-09T15:21:11.630-07:00,117.223,drawing,,open,15.0,6.051605,3.165521,49.90,121.81,20.73,69.31,22.60,72.68,1439,1159,1061,226,WH-station1,2026-08-09T15:21:11.562-07:00
water_draw_1,2026-08-09T15:21:12.134-07:00,117.728,drawing,,open,15.0,6.078321,3.175729,49.79,121.63,20.94,69.69,22.70,72.86,1438,1161,1063,227,WH-station1,2026-08-09T15:21:12.067-07:00
water_draw_1,2026-08-09T15:21:12.639-07:00,118.233,drawing,,open,15.0,6.104950,3.165521,50.00,122.00,21.35,70.44,22.60,72.68,1440,1165,1061,226,WH-station1,2026-08-09T15:21:12.573-07:00
water_draw_1,2026-08-09T15:21:13.144-07:00,118.737,drawing,,open,15.0,6.131621,3.170625,50.21,122.38,21.46,70.62,22.50,72.50,1442,1166,1062,225,WH-station1,2026-08-09T15:21:13.078-07:00
water_draw_1,2026-08-09T15:21:13.649-07:00,119.242,drawing,,open,15.0,6.158081,3.145104,50.00,122.00,20.83,69.50,22.50,72.50,1440,1160,1057,225,WH-station1,2026-08-09T15:21:13.584-07:00
water_draw_1,2026-08-09T15:21:14.153-07:00,119.747,drawing,,open,15.0,6.184541,3.145104,50.10,122.19,21.04,69.87,22.60,72.68,1441,1162,1057,226,WH-station1,2026-08-09T15:21:14.089-07:00
water_draw_1,2026-08-09T15:21:14.658-07:00,120.252,drawing,,open,15.0,6.211129,3.160417,50.10,122.19,20.83,69.50,22.60,72.68,1441,1160,1060,226,WH-station1,2026-08-09T15:21:14.595-07:00
water_draw_1,2026-08-09T15:21:15.163-07:00,120.756,drawing,,open,15.0,6.237755,3.165521,50.31,122.56,20.62,69.12,22.70,72.86,1443,1158,1061,227,WH-station1,2026-08-09T15:21:15.100-07:00
water_draw_1,2026-08-09T15:21:15.668-07:00,121.261,drawing,,open,15.0,6.264341,3.160417,50.10,122.19,20.94,69.69,22.60,72.68,1441,1161,1060,226,WH-station1,2026-08-09T15:21:15.606-07:00
water_draw_1,2026-08-09T15:21:16.172-07:00,121.766,drawing,,open,15.0,6.291141,3.185938,50.00,122.00,20.73,69.31,22.70,72.86,1440,1159,1065,227,WH-station1,2026-08-09T15:21:16.111-07:00
water_draw_1,2026-08-09T15:21:16.677-07:00,122.271,drawing,,open,15.0,6.317944,3.185938,50.00,122.00,21.25,70.25,22.50,72.50,1440,1164,1065,225,WH-station1,2026-08-09T15:21:16.617-07:00
water_draw_1,2026-08-09T15:21:17.182-07:00,122.775,drawing,,open,15.0,6.344663,3.175729,50.00,122.00,21.15,70.06,22.50,72.50,1440,1163,1063,225,WH-station1,2026-08-09T15:21:17.122-07:00
water_draw_1,2026-08-09T15:21:17.687-07:00,123.280,drawing,,open,15.0,6.371295,3.165521,50.10,122.19,21.15,70.06,22.70,72.86,1441,1163,1061,227,WH-station1,2026-08-09T15:21:17.628-07:00
water_draw_1,2026-08-09T15:21:18.191-07:00,123.785,drawing,,open,15.0,6.397835,3.155312,49.90,121.81,21.15,70.06,22.70,72.86,1439,1163,1059,227,WH-station1,2026-08-09T15:21:18.133-07:00
water_draw_1,2026-08-09T15:21:18.696-07:00,124.290,drawing,,open,15.0,6.424593,3.180833,50.00,122.00,21.35,70.44,22.60,72.68,1440,1165,1064,226,WH-station1,2026-08-09T15:21:18.639-07:00
water_draw_1,2026-08-09T15:21:19.201-07:00,124.794,drawing,,open,15.0,6.451308,3.175729,50.31,122.56,21.25,70.25,22.60,72.68,1443,1164,1063,226,WH-station1,2026-08-09T15:21:19.144-07:00
water_draw_1,2026-08-09T15:21:19.706-07:00,125.299,drawing,,open,15.0,6.478113,3.185938,50.10,122.19,21.25,70.25,22.70,72.86,1441,1164,1065,227,WH-station1,2026-08-09T15:21:19.650-07:00
water_draw_1,2026-08-09T15:21:20.210-07:00,125.804,drawing,,open,15.0,6.504830,3.175729,50.00,122.00,21.35,70.44,22.70,72.86,1440,1165,1063,227,WH-station1,2026-08-09T15:21:20.155-07:00
water_draw_1,2026-08-09T15:21:20.715-07:00,126.309,drawing,,open,15.0,6.531715,3.196146,50.00,122.00,21.15,70.06,22.70,72.86,1440,1163,1067,227,WH-station1,2026-08-09T15:21:20.660-07:00
water_draw_1,2026-08-09T15:21:21.220-07:00,126.813,drawing,,open,15.0,6.558601,3.196146,50.10,122.19,20.83,69.50,22.70,72.86,1441,1160,1067,227,WH-station1,2026-08-09T15:21:21.165-07:00
water_draw_1,2026-08-09T15:21:21.725-07:00,127.318,drawing,,open,15.0,6.585444,3.191042,50.00,122.00,20.94,69.69,22.70,72.86,1440,1161,1066,227,WH-station1,2026-08-09T15:21:21.670-07:00
water_draw_1,2026-08-09T15:21:22.230-07:00,127.823,drawing,,open,15.0,6.612253,3.185938,50.00,122.00,21.15,70.06,22.60,72.68,1440,1163,1065,226,WH-station1,2026-08-09T15:21:22.176-07:00
water_draw_1,2026-08-09T15:21:22.734-07:00,128.328,drawing,,open,15.0,6.638974,3.175729,50.42,122.75,21.04,69.87,22.70,72.86,1444,1162,1063,227,WH-station1,2026-08-09T15:21:22.682-07:00
water_draw_1,2026-08-09T15:21:23.239-07:00,128.833,drawing,,open,15.0,6.665903,3.201250,50.10,122.19,21.25,70.25,22.80,73.04,1441,1164,1068,228,WH-station1,2026-08-09T15:21:23.189-07:00
water_draw_1,2026-08-09T15:21:23.744-07:00,129.337,drawing,,open,15.0,6.692575,3.170625,50.21,122.38,21.25,70.25,22.70,72.86,1442,1164,1062,227,WH-station1,2026-08-09T15:21:23.694-07:00
water_draw_1,2026-08-09T15:21:24.248-07:00,129.842,drawing,,open,15.0,6.719545,3.206354,50.21,122.38,21.15,70.06,22.80,73.04,1442,1163,1069,228,WH-station1,2026-08-09T15:21:24.199-07:00
water_draw_1,2026-08-09T15:21:24.753-07:00,130.347,drawing,,open,15.0,6.746220,3.170625,50.21,122.38,21.35,70.44,22.70,72.86,1442,1165,1062,227,WH-station1,2026-08-09T15:21:24.704-07:00
water_draw_1,2026-08-09T15:21:25.258-07:00,130.851,drawing,,open,15.0,6.772933,3.175729,50.21,122.38,21.25,70.25,22.60,72.68,1442,1164,1063,226,WH-station1,2026-08-09T15:21:25.209-07:00
water_draw_1,2026-08-09T15:21:25.763-07:00,131.356,drawing,,open,15.0,6.799565,3.165521,50.10,122.19,21.46,70.62,22.60,72.68,1441,1166,1061,226,WH-station1,2026-08-09T15:21:25.715-07:00
water_draw_1,2026-08-09T15:21:26.267-07:00,131.861,drawing,,open,15.0,6.826452,3.196146,50.31,122.56,21.35,70.44,22.60,72.68,1443,1165,1067,226,WH-station1,2026-08-09T15:21:26.220-07:00
