event_id,timestamp_pacific,draw_elapsed_seconds,status,stop_reason,valve_state,target_volume_gal,accumulated_volume_gal,flow_gpm,hot_temp_c,hot_temp_f,cold_temp_c,cold_temp_f,ambient_temp_c,ambient_temp_f,hot_raw_counts,cold_raw_counts,flow_raw_counts,ambient_raw_counts,cold_source_station,cold_source_timestamp_pacific
water_draw_3,2026-08-09T16:59:16.084-07:00,1.218,drawing,,open,9.0,0.004577,0.225521,28.12,82.62,26.67,80.00,25.00,77.00,1230,1216,485,250,WH-station1,2026-08-09T16:59:16.080-07:00
water_draw_3,2026-08-09T16:59:16.586-07:00,2.220,drawing,,open,9.0,0.063349,3.517708,28.12,82.62,26.77,80.19,25.10,77.18,1230,1217,1130,251,WH-station1,2026-08-09T16:59:16.582-07:00
water_draw_3,2026-08-09T16:59:17.088-07:00,2.722,drawing,,open,9.0,0.093335,3.584063,28.12,82.62,26.87,80.37,24.90,76.82,1230,1218,1143,249,WH-station1,2026-08-09T16:59:17.083-07:00
water_draw_3,2026-08-09T16:59:17.590-07:00,3.224,drawing,,open,9.0,0.123195,3.568750,28.33,83.00,26.56,79.81,25.00,77.00,1232,1215,1140,250,WH-station1,2026-08-09T16:59:17.585-07:00
water_draw_3,2026-08-09T16:59:18.092-07:00,3.726,drawing,,open,9.0,0.152495,3.502396,28.96,84.12,26.46,79.62,25.00,77.00,1238,1214,1127,250,WH-station1,2026-08-09T16:59:18.087-07:00
water_draw_3,2026-08-09T16:59:18.594-07:00,4.228,drawing,,open,9.0,0.180988,3.405417,28.96,84.12,26.67,80.00,25.10,77.18,1238,1216,1108,251,WH-station1,2026-08-09T16:59:18.589-07:00
water_draw_3,2026-08-09T16:59:19.096-07:00,4.730,drawing,,open,9.0,0.208927,3.339063,29.48,85.06,26.46,79.62,24.90,76.82,1243,1214,1095,249,WH-station1,2026-08-09T16:59:19.091-07:00
water_draw_3,2026-08-09T16:59:19.601-07:00,5.232,drawing,,open,9.0,0.236696,3.318646,29.90,85.81,26.56,79.81,24.90,76.82,1247,1215,1091,249,WH-station1,2026-08-09T16:59:19.596-07:00
water_draw_3,2026-08-09T16:59:20.106-07:00,5.738,drawing,,open,9.0,0.264430,3.288021,30.52,86.94,26.25,79.25,25.00,77.00,1253,1212,1085,250,WH-station1,2026-08-09T16:59:20.100-07:00
water_draw_3,2026-08-09T16:59:20.612-07:00,6.243,drawing,,open,9.0,0.292063,3.282917,30.94,87.69,26.46,79.62,25.10,77.18,1257,1214,1084,251,WH-station1,2026-08-09T16:59:20.605-07:00
water_draw_3,2026-08-09T16:59:21.117-07:00,6.749,drawing,,open,9.0,0.319793,3.293125,31.67,89.00,26.04,78.87,24.90,76.82,1264,1210,1086,249,WH-station1,2026-08-09T16:59:21.110-07:00
water_draw_3,2026-08-09T16:59:21.622-07:00,7.254,drawing,,open,9.0,0.347000,3.231875,32.08,89.75,26.35,79.44,24.90,76.82,1268,1213,1074,249,WH-station1,2026-08-09T16:59:21.615-07:00
water_draw_3,2026-08-09T16:59:22.126-07:00,7.758,drawing,,open,9.0,0.374146,3.226771,32.71,90.88,25.94,78.69,25.00,77.00,1274,1209,1073,250,WH-station1,2026-08-09T16:59:22.120-07:00
water_draw_3,2026-08-09T16:59:22.631-07:00,8.263,drawing,,open,9.0,0.401335,3.231875,33.33,92.00,26.35,79.44,25.00,77.00,1280,1213,1074,250,WH-station1,2026-08-09T16:59:22.625-07:00
water_draw_3,2026-08-09T16:59:23.136-07:00,8.768,drawing,,open,9.0,0.428221,3.196146,33.65,92.56,26.25,79.25,25.00,77.00,1283,1212,1067,250,WH-station1,2026-08-09T16:59:23.130-07:00
water_draw_3,2026-08-09T16:59:23.641-07:00,9.273,drawing,,open,9.0,0.454986,3.180833,34.06,93.31,26.04,78.87,24.90,76.82,1287,1210,1064,249,WH-station1,2026-08-09T16:59:23.635-07:00
water_draw_3,2026-08-09T16:59:24.146-07:00,9.778,drawing,,open,9.0,0.481762,3.180833,34.69,94.44,26.04,78.87,24.90,76.82,1293,1210,1064,249,WH-station1,2026-08-09T16:59:24.140-07:00
water_draw_3,2026-08-09T16:59:24.651-07:00,10.283,drawing,,open,9.0,0.508350,3.160417,35.10,95.19,26.15,79.06,24.90,76.82,1297,1211,1060,249,WH-station1,2026-08-09T16:59:24.645-07:00
water_draw_3,2026-08-09T16:59:25.156-07:00,10.788,drawing,,open,9.0,0.534859,3.150208,35.52,95.94,26.25,79.25,25.00,77.00,1301,1212,1058,250,WH-station1,2026-08-09T16:59:25.149-07:00
water_draw_3,2026-08-09T16:59:25.661-07:00,11.292,drawing,,open,9.0,0.561409,3.155312,35.94,96.69,26.35,79.44,24.90,76.82,1305,1213,1059,249,WH-station1,2026-08-09T16:59:25.654-07:00
water_draw_3,2026-08-09T16:59:26.166-07:00,11.798,drawing,,open,9.0,0.587803,3.134896,36.46,97.62,26.15,79.06,25.00,77.00,1310,1211,1055,250,WH-station1,2026-08-09T16:59:26.159-07:00
water_draw_3,2026-08-09T16:59:26.670-07:00,12.302,drawing,,open,9.0,0.614355,3.155312,36.87,98.37,25.73,78.31,25.00,77.00,1314,1207,1059,250,WH-station1,2026-08-09T16:59:26.664-07:00
water_draw_3,2026-08-09T16:59:27.175-07:00,12.807,drawing,,open,9.0,0.640645,3.124688,37.08,98.75,26.04,78.87,25.00,77.00,1316,1210,1053,250,WH-station1,2026-08-09T16:59:27.169-07:00
water_draw_3,2026-08-09T16:59:27.681-07:00,13.312,drawing,,open,9.0,0.666887,3.119583,37.40,99.31,25.94,78.69,25.00,77.00,1319,1209,1052,250,WH-station1,2026-08-09T16:59:27.675-07:00
water_draw_3,2026-08-09T16:59:28.186-07:00,13.818,drawing,,open,9.0,0.693026,3.099167,37.92,100.25,25.52,77.94,25.00,77.00,1324,1205,1048,250,WH-station1,2026-08-09T16:59:28.180-07:00
water_draw_3,2026-08-09T16:59:28.693-07:00,14.323,drawing,,open,9.0,0.719209,3.109375,38.02,100.44,25.83,78.50,25.00,77.00,1325,1208,1050,250,WH-station1,2026-08-09T16:59:28.686-07:00
water_draw_3,2026-08-09T16:59:29.198-07:00,14.830,drawing,,open,9.0,0.745446,3.109375,38.54,101.38,26.35,79.44,25.00,77.00,1330,1213,1050,250,WH-station1,2026-08-09T16:59:29.191-07:00
water_draw_3,2026-08-09T16:59:29.704-07:00,15.335,drawing,,open,9.0,0.771587,3.104271,38.96,102.12,25.42,77.75,25.00,77.00,1334,1204,1049,250,WH-station1,2026-08-09T16:59:29.698-07:00
water_draw_3,2026-08-09T16:59:30.209-07:00,15.841,drawing,,open,9.0,0.797588,3.083854,39.27,102.69,25.73,78.31,24.90,76.82,1337,1207,1045,249,WH-station1,2026-08-09T16:59:30.203-07:00
water_draw_3,2026-08-09T16:59:30.714-07:00,16.346,drawing,,open,9.0,0.823599,3.088958,39.27,102.69,25.94,78.69,24.90,76.82,1337,1209,1046,249,WH-station1,2026-08-09T16:59:30.708-07:00
water_draw_3,2026-08-09T16:59:31.219-07:00,16.851,drawing,,open,9.0,0.849898,3.124688,39.90,103.81,25.83,78.50,25.00,77.00,1343,1208,1053,250,WH-station1,2026-08-09T16:59:31.213-07:00
water_draw_3,2026-08-09T16:59:31.724-07:00,17.356,drawing,,open,9.0,0.875971,3.099167,39.90,103.81,25.63,78.13,24.90,76.82,1343,1206,1048,249,WH-station1,2026-08-09T16:59:31.718-07:00
water_draw_3,2026-08-09T16:59:32.229-07:00,17.861,drawing,,open,9.0,0.902095,3.104271,40.42,104.75,25.52,77.94,24.90,76.82,1348,1205,1049,249,WH-station1,2026-08-09T16:59:32.223-07:00
water_draw_3,2026-08-09T16:59:32.733-07:00,18.366,drawing,,open,9.0,0.928263,3.109375,40.63,105.13,25.52,77.94,24.90,76.82,1350,1205,1050,249,WH-station1,2026-08-09T16:59:32.727-07:00
water_draw_3,2026-08-09T16:59:33.239-07:00,18.870,drawing,,open,9.0,0.954335,3.099167,40.73,105.31,25.31,77.56,25.10,77.18,1351,1203,1048,251,WH-station1,2026-08-09T16:59:33.232-07:00
water_draw_3,2026-08-09T16:59:33.743-07:00,19.375,drawing,,open,9.0,0.980549,3.114479,41.25,106.25,25.83,78.50,24.90,76.82,1356,1208,1051,249,WH-station1,2026-08-09T16:59:33.737-07:00
water_draw_3,2026-08-09T16:59:34.248-07:00,19.880,drawing,,open,9.0,1.006748,3.114479,41.15,106.06,25.83,78.50,24.90,76.82,1355,1208,1051,249,WH-station1,2026-08-09T16:59:34.242-07:00
water_draw_3,2026-08-09T16:59:34.753-07:00,20.385,drawing,,open,9.0,1.032974,3.114479,41.67,107.00,25.83,78.50,25.10,77.18,1360,1208,1051,251,WH-station1,2026-08-09T16:59:34.747-07:00
water_draw_3,2026-08-09T16:59:35.258-07:00,20.890,drawing,,open,9.0,1.059260,3.124688,41.56,106.81,26.04,78.87,25.00,77.00,1359,1210,1053,250,WH-station1,2026-08-09T16:59:35.252-07:00
water_draw_3,2026-08-09T16:59:35.763-07:00,21.395,drawing,,open,9.0,1.085588,3.129792,41.88,107.38,25.21,77.38,25.00,77.00,1362,1202,1054,250,WH-station1,2026-08-09T16:59:35.756-07:00
water_draw_3,2026-08-09T16:59:36.267-07:00,21.900,drawing,,open,9.0,1.111874,3.124688,42.08,107.75,25.83,78.50,25.00,77.00,1364,1208,1053,250,WH-station1,2026-08-09T16:59:36.261-07:00
water_draw_3,2026-08-09T16:59:36.772-07:00,22.404,drawing,,open,9.0,1.138119,3.119583,42.29,108.13,25.52,77.94,24.90,76.82,1366,1205,1052,249,WH-station1,2026-08-09T16:59:36.766-07:00
water_draw_3,2026-08-09T16:59:37.277-07:00,22.909,drawing,,open,9.0,1.164319,3.114479,42.60,108.69,25.63,78.13,25.00,77.00,1369,1206,1051,250,WH-station1,2026-08-09T16:59:37.271-07:00
water_draw_3,2026-08-09T16:59:37.782-07:00,23.414,drawing,,open,9.0,1.190634,3.124688,42.71,108.88,25.42,77.75,25.00,77.00,1370,1204,1053,250,WH-station1,2026-08-09T16:59:37.776-07:00
water_draw_3,2026-08-09T16:59:38.287-07:00,23.919,drawing,,open,9.0,1.216877,3.119583,43.02,109.44,25.42,77.75,25.10,77.18,1373,1204,1052,251,WH-station1,2026-08-09T16:59:38.281-07:00
water_draw_3,2026-08-09T16:59:38.792-07:00,24.424,drawing,,open,9.0,1.243121,3.119583,43.12,109.62,25.52,77.94,25.00,77.00,1374,1205,1052,250,WH-station1,2026-08-09T16:59:38.786-07:00
water_draw_3,2026-08-09T16:59:39.297-07:00,24.929,drawing,,open,9.0,1.269233,3.104271,43.23,109.81,25.42,77.75,24.90,76.82,1375,1204,1049,249,WH-station1,2026-08-09T16:59:39.290-07:00
water_draw_3,2026-08-09T16:59:39.801-07:00,25.434,drawing,,open,9.0,1.295532,3.124688,43.33,110.00,25.31,77.56,25.00,77.00,1376,1203,1053,250,WH-station1,2026-08-09T16:59:39.795-07:00
water_draw_3,2026-08-09T16:59:40.306-07:00,25.938,drawing,,open,9.0,1.321865,3.129792,43.65,110.56,25.21,77.38,25.00,77.00,1379,1202,1054,250,WH-station1,2026-08-09T16:59:40.300-07:00
water_draw_3,2026-08-09T16:59:40.879-07:00,26.443,drawing,,open,9.0,1.348065,3.114479,43.75,110.75,25.52,77.94,25.00,77.00,1380,1205,1051,250,WH-station1,2026-08-09T16:59:40.805-07:00
water_draw_3,2026-08-09T16:59:41.384-07:00,27.016,drawing,,open,9.0,1.377836,3.119583,43.85,110.94,25.42,77.75,25.00,77.00,1381,1204,1052,250,WH-station1,2026-08-09T16:59:41.310-07:00
water_draw_3,2026-08-09T16:59:41.942-07:00,27.520,drawing,,open,9.0,1.404249,3.140000,44.17,111.50,25.42,77.75,24.90,76.82,1384,1204,1056,249,WH-station1,2026-08-09T16:59:41.815-07:00
water_draw_3,2026-08-09T16:59:42.447-07:00,28.079,drawing,,open,9.0,1.433432,3.134896,44.27,111.69,25.31,77.56,24.90,76.82,1385,1203,1055,249,WH-station1,2026-08-09T16:59:42.324-07:00
water_draw_3,2026-08-09T16:59:42.952-07:00,28.584,drawing,,open,9.0,1.459885,3.145104,44.38,111.88,25.21,77.38,25.00,77.00,1386,1202,1057,250,WH-station1,2026-08-09T16:59:42.829-07:00
water_draw_3,2026-08-09T16:59:43.456-07:00,29.088,drawing,,open,9.0,1.486475,3.160417,44.69,112.44,25.21,77.38,24.90,76.82,1389,1202,1060,249,WH-station1,2026-08-09T16:59:43.334-07:00
water_draw_3,2026-08-09T16:59:43.961-07:00,29.593,drawing,,open,9.0,1.513018,3.155312,44.79,112.62,25.31,77.56,24.90,76.82,1390,1203,1059,249,WH-station1,2026-08-09T16:59:43.839-07:00
water_draw_3,2026-08-09T16:59:44.466-07:00,30.098,drawing,,open,9.0,1.539359,3.129792,44.79,112.62,25.42,77.75,24.90,76.82,1390,1204,1054,249,WH-station1,2026-08-09T16:59:44.344-07:00
water_draw_3,2026-08-09T16:59:44.971-07:00,30.603,drawing,,open,9.0,1.565811,3.145104,44.90,112.81,25.42,77.75,25.00,77.00,1391,1204,1057,250,WH-station1,2026-08-09T16:59:44.846-07:00
water_draw_3,2026-08-09T16:59:45.475-07:00,31.108,drawing,,open,9.0,1.592096,3.124688,45.10,113.19,25.10,77.19,25.00,77.00,1393,1201,1053,250,WH-station1,2026-08-09T16:59:45.348-07:00
water_draw_3,2026-08-09T16:59:45.980-07:00,31.612,drawing,,open,9.0,1.618551,3.145104,45.21,113.38,25.00,77.00,25.00,77.00,1394,1200,1057,250,WH-station1,2026-08-09T16:59:45.850-07:00
water_draw_3,2026-08-09T16:59:46.485-07:00,32.117,drawing,,open,9.0,1.644921,3.134896,45.21,113.38,25.21,77.38,24.90,76.82,1394,1202,1055,249,WH-station1,2026-08-09T16:59:46.353-07:00
water_draw_3,2026-08-09T16:59:46.990-07:00,32.622,drawing,,open,9.0,1.671291,3.134896,45.21,113.38,24.90,76.81,24.90,76.82,1394,1199,1055,249,WH-station1,2026-08-09T16:59:46.855-07:00
water_draw_3,2026-08-09T16:59:47.494-07:00,33.126,drawing,,open,9.0,1.697667,3.134896,45.62,114.12,25.00,77.00,25.00,77.00,1398,1200,1055,250,WH-station1,2026-08-09T16:59:47.357-07:00
water_draw_3,2026-08-09T16:59:47.999-07:00,33.631,drawing,,open,9.0,1.724124,3.145104,45.52,113.94,24.90,76.81,25.00,77.00,1397,1199,1057,250,WH-station1,2026-08-09T16:59:47.859-07:00
water_draw_3,2026-08-09T16:59:48.504-07:00,34.136,drawing,,open,9.0,1.750497,3.134896,45.83,114.50,25.21,77.38,25.00,77.00,1400,1202,1055,250,WH-station1,2026-08-09T16:59:48.361-07:00
water_draw_3,2026-08-09T16:59:49.008-07:00,34.641,drawing,,open,9.0,1.776912,3.140000,45.83,114.50,24.90,76.81,25.00,77.00,1400,1199,1056,250,WH-station1,2026-08-09T16:59:48.863-07:00
water_draw_3,2026-08-09T16:59:49.513-07:00,35.145,drawing,,open,9.0,1.803282,3.134896,46.04,114.88,25.10,77.19,25.00,77.00,1402,1201,1055,250,WH-station1,2026-08-09T16:59:49.365-07:00
water_draw_3,2026-08-09T16:59:50.018-07:00,35.650,drawing,,open,9.0,1.829699,3.140000,46.15,115.06,24.69,76.44,25.00,77.00,1403,1197,1056,250,WH-station1,2026-08-09T16:59:49.869-07:00
water_draw_3,2026-08-09T16:59:50.523-07:00,36.155,drawing,,open,9.0,1.856071,3.134896,45.94,114.69,25.21,77.38,24.90,76.82,1401,1202,1055,249,WH-station1,2026-08-09T16:59:50.374-07:00
water_draw_3,2026-08-09T16:59:51.027-07:00,36.660,drawing,,open,9.0,1.882483,3.140000,46.15,115.06,24.69,76.44,25.00,77.00,1403,1197,1056,250,WH-station1,2026-08-09T16:59:50.879-07:00
water_draw_3,2026-08-09T16:59:51.532-07:00,37.164,drawing,,open,9.0,1.908941,3.145104,46.35,115.44,25.10,77.19,24.90,76.82,1405,1201,1057,249,WH-station1,2026-08-09T16:59:51.384-07:00
water_draw_3,2026-08-09T16:59:52.037-07:00,37.669,drawing,,open,9.0,1.935354,3.140000,46.35,115.44,24.79,76.63,24.90,76.82,1405,1198,1056,249,WH-station1,2026-08-09T16:59:51.889-07:00
water_draw_3,2026-08-09T16:59:52.542-07:00,38.174,drawing,,open,9.0,1.961687,3.129792,46.56,115.81,24.79,76.63,24.90,76.82,1407,1198,1054,249,WH-station1,2026-08-09T16:59:52.394-07:00
water_draw_3,2026-08-09T16:59:53.046-07:00,38.679,drawing,,open,9.0,1.988145,3.145104,46.35,115.44,24.90,76.81,25.00,77.00,1405,1199,1057,250,WH-station1,2026-08-09T16:59:52.899-07:00
water_draw_3,2026-08-09T16:59:53.551-07:00,39.183,drawing,,open,9.0,2.014607,3.145104,46.35,115.44,24.58,76.25,25.00,77.00,1405,1196,1057,250,WH-station1,2026-08-09T16:59:53.404-07:00
water_draw_3,2026-08-09T16:59:54.056-07:00,39.688,drawing,,open,9.0,2.041107,3.150208,46.67,116.00,25.10,77.19,25.00,77.00,1408,1201,1058,250,WH-station1,2026-08-09T16:59:53.908-07:00
water_draw_3,2026-08-09T16:59:54.561-07:00,40.193,drawing,,open,9.0,2.067565,3.145104,46.77,116.19,24.48,76.06,24.90,76.82,1409,1195,1057,249,WH-station1,2026-08-09T16:59:54.413-07:00
water_draw_3,2026-08-09T16:59:55.066-07:00,40.698,drawing,,open,9.0,2.094111,3.155312,46.98,116.56,24.27,75.69,24.90,76.82,1411,1193,1059,249,WH-station1,2026-08-09T16:59:54.918-07:00
water_draw_3,2026-08-09T16:59:55.568-07:00,41.202,drawing,,open,9.0,2.120484,3.134896,46.88,116.38,24.58,76.25,25.00,77.00,1410,1196,1055,250,WH-station1,2026-08-09T16:59:55.423-07:00
water_draw_3,2026-08-09T16:59:56.070-07:00,41.705,drawing,,open,9.0,2.146759,3.140000,46.77,116.19,24.48,76.06,25.00,77.00,1409,1195,1056,250,WH-station1,2026-08-09T16:59:55.928-07:00
water_draw_3,2026-08-09T16:59:56.572-07:00,42.206,drawing,,open,9.0,2.173158,3.155312,46.98,116.56,24.69,76.44,25.00,77.00,1411,1197,1059,250,WH-station1,2026-08-09T16:59:56.433-07:00
water_draw_3,2026-08-09T16:59:57.074-07:00,42.708,drawing,,open,9.0,2.199554,3.155312,47.19,116.94,24.79,76.63,25.00,77.00,1413,1198,1059,250,WH-station1,2026-08-09T16:59:56.938-07:00
water_draw_3,2026-08-09T16:59:57.576-07:00,43.210,drawing,,open,9.0,2.225910,3.150208,47.08,116.75,24.37,75.87,25.00,77.00,1412,1194,1058,250,WH-station1,2026-08-09T16:59:57.443-07:00
water_draw_3,2026-08-09T16:59:58.078-07:00,43.712,drawing,,open,9.0,2.252392,3.165521,47.29,117.12,24.58,76.25,25.20,77.36,1414,1196,1061,252,WH-station1,2026-08-09T16:59:57.948-07:00
water_draw_3,2026-08-09T16:59:58.580-07:00,44.214,drawing,,open,9.0,2.278837,3.160417,47.19,116.94,24.48,76.06,25.10,77.18,1413,1195,1060,251,WH-station1,2026-08-09T16:59:58.453-07:00
water_draw_3,2026-08-09T16:59:59.082-07:00,44.716,drawing,,open,9.0,2.305192,3.150208,47.29,117.12,24.27,75.69,25.00,77.00,1414,1193,1058,250,WH-station1,2026-08-09T16:59:58.958-07:00
water_draw_3,2026-08-09T16:59:59.584-07:00,45.218,drawing,,open,9.0,2.331635,3.160417,47.40,117.31,24.48,76.06,25.00,77.00,1415,1195,1060,250,WH-station1,2026-08-09T16:59:59.463-07:00
water_draw_3,2026-08-09T17:00:00.086-07:00,45.720,drawing,,open,9.0,2.357948,3.145104,47.40,117.31,24.69,76.44,25.00,77.00,1415,1197,1057,250,WH-station1,2026-08-09T16:59:59.968-07:00
water_draw_3,2026-08-09T17:00:00.590-07:00,46.222,drawing,,open,9.0,2.384308,3.150208,47.60,117.69,24.37,75.87,25.00,77.00,1417,1194,1058,250,WH-station1,2026-08-09T17:00:00.472-07:00
water_draw_3,2026-08-09T17:00:01.095-07:00,46.727,drawing,,open,9.0,2.410893,3.160417,47.71,117.88,24.17,75.50,25.10,77.18,1418,1192,1060,251,WH-station1,2026-08-09T17:00:00.977-07:00
water_draw_3,2026-08-09T17:00:01.600-07:00,47.232,drawing,,open,9.0,2.437569,3.170625,47.60,117.69,24.27,75.69,25.00,77.00,1417,1193,1062,250,WH-station1,2026-08-09T17:00:01.482-07:00
water_draw_3,2026-08-09T17:00:02.104-07:00,47.737,drawing,,open,9.0,2.464110,3.155312,47.60,117.69,24.69,76.44,25.10,77.18,1417,1197,1059,251,WH-station1,2026-08-09T17:00:01.987-07:00
water_draw_3,2026-08-09T17:00:02.609-07:00,48.241,drawing,,open,9.0,2.490568,3.145104,47.71,117.88,24.27,75.69,24.90,76.82,1418,1193,1057,249,WH-station1,2026-08-09T17:00:02.492-07:00
water_draw_3,2026-08-09T17:00:03.114-07:00,48.746,drawing,,open,9.0,2.517159,3.160417,47.71,117.88,24.06,75.31,25.10,77.18,1418,1191,1060,251,WH-station1,2026-08-09T17:00:02.997-07:00
water_draw_3,2026-08-09T17:00:03.620-07:00,49.251,drawing,,open,9.0,2.543831,3.170625,47.71,117.88,23.96,75.12,24.90,76.82,1418,1190,1062,249,WH-station1,2026-08-09T17:00:03.502-07:00
water_draw_3,2026-08-09T17:00:04.125-07:00,49.757,drawing,,open,9.0,2.570615,3.175729,47.81,118.06,24.27,75.69,24.90,76.82,1419,1193,1063,249,WH-station1,2026-08-09T17:00:04.007-07:00
water_draw_3,2026-08-09T17:00:04.631-07:00,50.262,drawing,,open,9.0,2.597338,3.175729,47.92,118.25,24.37,75.87,25.00,77.00,1420,1194,1063,250,WH-station1,2026-08-09T17:00:04.512-07:00
water_draw_3,2026-08-09T17:00:05.136-07:00,50.768,drawing,,open,9.0,2.624076,3.170625,47.92,118.25,23.96,75.12,24.90,76.82,1420,1190,1062,249,WH-station1,2026-08-09T17:00:05.016-07:00
water_draw_3,2026-08-09T17:00:05.642-07:00,51.273,drawing,,open,9.0,2.650789,3.175729,48.12,118.62,24.06,75.31,25.00,77.00,1422,1191,1063,250,WH-station1,2026-08-09T17:00:05.521-07:00
water_draw_3,2026-08-09T17:00:06.147-07:00,51.779,drawing,,open,9.0,2.677582,3.175729,48.02,118.44,24.27,75.69,25.00,77.00,1421,1193,1063,250,WH-station1,2026-08-09T17:00:06.026-07:00
water_draw_3,2026-08-09T17:00:06.651-07:00,52.284,drawing,,open,9.0,2.704254,3.170625,47.92,118.25,23.75,74.75,25.00,77.00,1420,1188,1062,250,WH-station1,2026-08-09T17:00:06.531-07:00
water_draw_3,2026-08-09T17:00:07.156-07:00,52.788,drawing,,open,9.0,2.731051,3.185938,48.12,118.62,23.85,74.94,24.90,76.82,1422,1189,1065,249,WH-station1,2026-08-09T17:00:07.035-07:00
water_draw_3,2026-08-09T17:00:07.661-07:00,53.293,drawing,,open,9.0,2.757851,3.185938,48.23,118.81,23.96,75.12,25.10,77.18,1423,1190,1065,251,WH-station1,2026-08-09T17:00:07.540-07:00
water_draw_3,2026-08-09T17:00:08.165-07:00,53.798,drawing,,open,9.0,2.784738,3.196146,48.33,119.00,23.96,75.12,25.00,77.00,1424,1190,1067,250,WH-station1,2026-08-09T17:00:08.045-07:00
water_draw_3,2026-08-09T17:00:08.670-07:00,54.302,drawing,,open,9.0,2.811712,3.206354,48.23,118.81,23.65,74.56,25.00,77.00,1423,1187,1069,250,WH-station1,2026-08-09T17:00:08.550-07:00
water_draw_3,2026-08-09T17:00:09.175-07:00,54.807,drawing,,open,9.0,2.838425,3.175729,48.23,118.81,23.85,74.94,25.00,77.00,1423,1189,1063,250,WH-station1,2026-08-09T17:00:09.055-07:00
water_draw_3,2026-08-09T17:00:09.680-07:00,55.312,drawing,,open,9.0,2.865267,3.191042,48.44,119.19,23.75,74.75,25.10,77.18,1425,1188,1066,251,WH-station1,2026-08-09T17:00:09.560-07:00
water_draw_3,2026-08-09T17:00:10.184-07:00,55.816,drawing,,open,9.0,2.892109,3.191042,48.33,119.00,24.06,75.31,24.90,76.82,1424,1191,1066,249,WH-station1,2026-08-09T17:00:10.065-07:00
water_draw_3,2026-08-09T17:00:10.689-07:00,56.321,drawing,,open,9.0,2.918909,3.185938,48.23,118.81,24.06,75.31,25.00,77.00,1423,1191,1065,250,WH-station1,2026-08-09T17:00:10.570-07:00
water_draw_3,2026-08-09T17:00:11.194-07:00,56.826,drawing,,open,9.0,2.945795,3.196146,48.12,118.62,23.85,74.94,25.00,77.00,1422,1189,1067,250,WH-station1,2026-08-09T17:00:11.074-07:00
water_draw_3,2026-08-09T17:00:11.699-07:00,57.331,drawing,,open,9.0,2.972600,3.185938,48.44,119.19,24.06,75.31,25.00,77.00,1425,1191,1065,250,WH-station1,2026-08-09T17:00:11.579-07:00
water_draw_3,2026-08-09T17:00:12.203-07:00,57.835,drawing,,open,9.0,2.999525,3.201250,48.44,119.19,23.85,74.94,25.10,77.18,1425,1189,1068,251,WH-station1,2026-08-09T17:00:12.084-07:00
water_draw_3,2026-08-09T17:00:12.708-07:00,58.340,drawing,,open,9.0,3.026366,3.191042,48.54,119.38,23.65,74.56,25.00,77.00,1426,1187,1066,250,WH-station1,2026-08-09T17:00:12.589-07:00
water_draw_3,2026-08-09T17:00:13.213-07:00,58.845,drawing,,open,9.0,3.053119,3.180833,48.54,119.38,23.85,74.94,24.90,76.82,1426,1189,1064,249,WH-station1,2026-08-09T17:00:13.094-07:00
water_draw_3,2026-08-09T17:00:13.717-07:00,59.350,drawing,,open,9.0,3.079968,3.191042,48.54,119.38,23.75,74.75,25.00,77.00,1426,1188,1066,250,WH-station1,2026-08-09T17:00:13.599-07:00
water_draw_3,2026-08-09T17:00:14.222-07:00,59.854,drawing,,open,9.0,3.106681,3.175729,48.54,119.38,23.75,74.75,25.10,77.18,1426,1188,1063,251,WH-station1,2026-08-09T17:00:14.104-07:00
water_draw_3,2026-08-09T17:00:14.727-07:00,60.359,drawing,,open,9.0,3.133439,3.180833,48.44,119.19,23.44,74.19,24.90,76.82,1425,1185,1064,249,WH-station1,2026-08-09T17:00:14.609-07:00
water_draw_3,2026-08-09T17:00:15.231-07:00,60.864,drawing,,open,9.0,3.160193,3.180833,48.44,119.19,23.75,74.75,25.10,77.18,1425,1188,1064,251,WH-station1,2026-08-09T17:00:15.114-07:00
water_draw_3,2026-08-09T17:00:15.736-07:00,61.368,drawing,,open,9.0,3.187122,3.201250,48.65,119.56,23.65,74.56,24.90,76.82,1427,1187,1068,249,WH-station1,2026-08-09T17:00:15.619-07:00
water_draw_3,2026-08-09T17:00:16.241-07:00,61.873,drawing,,open,9.0,3.213919,3.185938,48.44,119.19,23.44,74.19,25.00,77.00,1425,1185,1065,250,WH-station1,2026-08-09T17:00:16.124-07:00
water_draw_3,2026-08-09T17:00:16.746-07:00,62.378,drawing,,open,9.0,3.240808,3.196146,48.54,119.38,23.65,74.56,25.00,77.00,1426,1187,1067,250,WH-station1,2026-08-09T17:00:16.629-07:00
water_draw_3,2026-08-09T17:00:17.250-07:00,62.883,drawing,,open,9.0,3.267523,3.175729,48.65,119.56,23.65,74.56,24.90,76.82,1427,1187,1063,249,WH-station1,2026-08-09T17:00:17.134-07:00
water_draw_3,2026-08-09T17:00:17.755-07:00,63.387,drawing,,open,9.0,3.294537,3.211458,48.85,119.94,24.06,75.31,25.00,77.00,1429,1191,1070,250,WH-station1,2026-08-09T17:00:17.639-07:00
water_draw_3,2026-08-09T17:00:18.260-07:00,63.892,drawing,,open,9.0,3.321334,3.185938,48.65,119.56,23.65,74.56,25.00,77.00,1427,1187,1065,250,WH-station1,2026-08-09T17:00:18.143-07:00
water_draw_3,2026-08-09T17:00:18.764-07:00,64.397,drawing,,open,9.0,3.348134,3.185938,48.65,119.56,23.23,73.81,25.00,77.00,1427,1183,1065,250,WH-station1,2026-08-09T17:00:18.648-07:00
water_draw_3,2026-08-09T17:00:19.269-07:00,64.901,drawing,,open,9.0,3.375015,3.196146,48.85,119.94,23.54,74.38,25.00,77.00,1429,1186,1067,250,WH-station1,2026-08-09T17:00:19.153-07:00
water_draw_3,2026-08-09T17:00:19.774-07:00,65.406,drawing,,open,9.0,3.401862,3.191042,48.75,119.75,23.65,74.56,25.00,77.00,1428,1187,1066,250,WH-station1,2026-08-09T17:00:19.658-07:00
water_draw_3,2026-08-09T17:00:20.278-07:00,65.911,drawing,,open,9.0,3.428872,3.211458,48.75,119.75,23.44,74.19,24.90,76.82,1428,1185,1070,249,WH-station1,2026-08-09T17:00:20.163-07:00
water_draw_3,2026-08-09T17:00:20.785-07:00,66.418,drawing,,open,9.0,3.455833,3.191042,48.85,119.94,23.33,74.00,24.90,76.82,1429,1184,1066,249,WH-station1,2026-08-09T17:00:20.668-07:00
water_draw_3,2026-08-09T17:00:21.290-07:00,66.922,drawing,,open,9.0,3.482809,3.206354,48.75,119.75,23.02,73.44,24.90,76.82,1428,1181,1069,249,WH-station1,2026-08-09T17:00:21.173-07:00
water_draw_3,2026-08-09T17:00:21.795-07:00,67.427,drawing,,open,9.0,3.509694,3.196146,48.96,120.12,23.44,74.19,25.00,77.00,1430,1185,1067,250,WH-station1,2026-08-09T17:00:21.677-07:00
water_draw_3,2026-08-09T17:00:22.300-07:00,67.932,drawing,,open,9.0,3.536491,3.185938,49.06,120.31,23.33,74.00,25.00,77.00,1431,1184,1065,250,WH-station1,2026-08-09T17:00:22.182-07:00
water_draw_3,2026-08-09T17:00:22.804-07:00,68.437,drawing,,open,9.0,3.563252,3.180833,48.75,119.75,23.44,74.19,25.00,77.00,1428,1185,1064,250,WH-station1,2026-08-09T17:00:22.687-07:00
water_draw_3,2026-08-09T17:00:23.309-07:00,68.941,drawing,,open,9.0,3.590093,3.191042,48.96,120.12,23.44,74.19,25.00,77.00,1430,1185,1066,250,WH-station1,2026-08-09T17:00:23.192-07:00
water_draw_3,2026-08-09T17:00:23.814-07:00,69.446,drawing,,open,9.0,3.616988,3.196146,48.96,120.12,23.54,74.38,25.00,77.00,1430,1186,1067,250,WH-station1,2026-08-09T17:00:23.697-07:00
water_draw_3,2026-08-09T17:00:24.319-07:00,69.951,drawing,,open,9.0,3.643870,3.196146,49.06,120.31,23.33,74.00,25.00,77.00,1431,1184,1067,250,WH-station1,2026-08-09T17:00:24.202-07:00
water_draw_3,2026-08-09T17:00:24.823-07:00,70.455,drawing,,open,9.0,3.670754,3.196146,49.06,120.31,23.12,73.62,25.10,77.18,1431,1182,1067,251,WH-station1,2026-08-09T17:00:24.707-07:00
water_draw_3,2026-08-09T17:00:25.328-07:00,70.960,drawing,,open,9.0,3.697678,3.201250,49.27,120.69,23.33,74.00,24.90,76.82,1433,1184,1068,249,WH-station1,2026-08-09T17:00:25.212-07:00
water_draw_3,2026-08-09T17:00:25.833-07:00,71.465,drawing,,open,9.0,3.724735,3.216562,49.06,120.31,23.23,73.81,25.00,77.00,1431,1183,1071,250,WH-station1,2026-08-09T17:00:25.716-07:00
water_draw_3,2026-08-09T17:00:26.337-07:00,71.970,drawing,,open,9.0,3.751666,3.201250,49.06,120.31,23.12,73.62,25.10,77.18,1431,1182,1068,251,WH-station1,2026-08-09T17:00:26.221-07:00
water_draw_3,2026-08-09T17:00:26.842-07:00,72.474,drawing,,open,9.0,3.778684,3.211458,49.17,120.50,23.54,74.38,25.10,77.18,1432,1186,1070,251,WH-station1,2026-08-09T17:00:26.726-07:00
water_draw_3,2026-08-09T17:00:27.347-07:00,72.979,drawing,,open,9.0,3.805565,3.196146,49.17,120.50,23.44,74.19,24.90,76.82,1432,1185,1067,249,WH-station1,2026-08-09T17:00:27.231-07:00
water_draw_3,2026-08-09T17:00:27.851-07:00,73.484,drawing,,open,9.0,3.832707,3.226771,49.06,120.31,22.81,73.06,25.00,77.00,1431,1179,1073,250,WH-station1,2026-08-09T17:00:27.736-07:00
water_draw_3,2026-08-09T17:00:28.356-07:00,73.988,drawing,,open,9.0,3.859587,3.196146,49.17,120.50,23.33,74.00,25.00,77.00,1432,1184,1067,250,WH-station1,2026-08-09T17:00:28.241-07:00
water_draw_3,2026-08-09T17:00:28.861-07:00,74.493,drawing,,open,9.0,3.886602,3.211458,49.17,120.50,23.12,73.62,25.00,77.00,1432,1182,1070,250,WH-station1,2026-08-09T17:00:28.746-07:00
water_draw_3,2026-08-09T17:00:29.366-07:00,74.998,drawing,,open,9.0,3.913486,3.196146,49.17,120.50,23.12,73.62,25.00,77.00,1432,1182,1067,250,WH-station1,2026-08-09T17:00:29.250-07:00
water_draw_3,2026-08-09T17:00:29.870-07:00,75.502,drawing,,open,9.0,3.940679,3.231875,49.06,120.31,22.81,73.06,25.00,77.00,1431,1179,1074,250,WH-station1,2026-08-09T17:00:29.755-07:00
water_draw_3,2026-08-09T17:00:30.375-07:00,76.007,drawing,,open,9.0,3.967645,3.206354,49.27,120.69,23.12,73.62,25.00,77.00,1433,1182,1069,250,WH-station1,2026-08-09T17:00:30.260-07:00
water_draw_3,2026-08-09T17:00:30.880-07:00,76.512,drawing,,open,9.0,3.994617,3.206354,49.17,120.50,23.12,73.62,25.00,77.00,1432,1182,1069,250,WH-station1,2026-08-09T17:00:30.765-07:00
water_draw_3,2026-08-09T17:00:31.384-07:00,77.016,drawing,,open,9.0,4.021757,3.226771,49.37,120.87,23.12,73.62,25.10,77.18,1434,1182,1073,251,WH-station1,2026-08-09T17:00:31.270-07:00
water_draw_3,2026-08-09T17:00:31.889-07:00,77.521,drawing,,open,9.0,4.048729,3.206354,49.06,120.31,23.33,74.00,25.00,77.00,1431,1184,1069,250,WH-station1,2026-08-09T17:00:31.775-07:00
water_draw_3,2026-08-09T17:00:32.394-07:00,78.026,drawing,,open,9.0,4.075486,3.180833,49.17,120.50,23.54,74.38,25.10,77.18,1432,1186,1064,251,WH-station1,2026-08-09T17:00:32.280-07:00
water_draw_3,2026-08-09T17:00:32.898-07:00,78.531,drawing,,open,9.0,4.102372,3.196146,49.37,120.87,23.23,73.81,25.00,77.00,1434,1183,1067,250,WH-station1,2026-08-09T17:00:32.784-07:00
water_draw_3,2026-08-09T17:00:33.403-07:00,79.035,drawing,,open,9.0,4.129298,3.201250,49.17,120.50,23.12,73.62,25.10,77.18,1432,1182,1068,251,WH-station1,2026-08-09T17:00:33.289-07:00
water_draw_3,2026-08-09T17:00:33.908-07:00,79.540,drawing,,open,9.0,4.156231,3.201250,49.37,120.87,23.12,73.62,24.90,76.82,1434,1182,1068,249,WH-station1,2026-08-09T17:00:33.794-07:00
water_draw_3,2026-08-09T17:00:34.413-07:00,80.045,drawing,,open,9.0,4.183198,3.206354,49.17,120.50,22.81,73.06,25.00,77.00,1432,1179,1069,250,WH-station1,2026-08-09T17:00:34.299-07:00
water_draw_3,2026-08-09T17:00:34.917-07:00,80.549,drawing,,open,9.0,4.210172,3.206354,49.27,120.69,23.23,73.81,25.00,77.00,1433,1183,1069,250,WH-station1,2026-08-09T17:00:34.804-07:00
water_draw_3,2026-08-09T17:00:35.422-07:00,81.054,drawing,,open,9.0,4.237098,3.201250,49.27,120.69,23.23,73.81,25.00,77.00,1433,1183,1068,250,WH-station1,2026-08-09T17:00:35.309-07:00
water_draw_3,2026-08-09T17:00:35.927-07:00,81.559,drawing,,open,9.0,4.264112,3.211458,49.27,120.69,23.23,73.81,25.00,77.00,1433,1183,1070,250,WH-station1,2026-08-09T17:00:35.814-07:00
water_draw_3,2026-08-09T17:00:36.431-07:00,82.063,drawing,,open,9.0,4.290993,3.196146,49.37,120.87,23.02,73.44,25.00,77.00,1434,1181,1067,250,WH-station1,2026-08-09T17:00:36.319-07:00
water_draw_3,2026-08-09T17:00:36.936-07:00,82.568,drawing,,open,9.0,4.318137,3.226771,49.27,120.69,23.02,73.44,25.10,77.18,1433,1181,1073,251,WH-station1,2026-08-09T17:00:36.824-07:00
water_draw_3,2026-08-09T17:00:37.441-07:00,83.073,drawing,,open,9.0,4.345024,3.196146,49.37,120.87,23.02,73.44,25.10,77.18,1434,1181,1067,251,WH-station1,2026-08-09T17:00:37.328-07:00
water_draw_3,2026-08-09T17:00:37.946-07:00,83.578,drawing,,open,9.0,4.372083,3.216562,49.37,120.87,22.71,72.88,25.00,77.00,1434,1178,1071,250,WH-station1,2026-08-09T17:00:37.833-07:00
water_draw_3,2026-08-09T17:00:38.450-07:00,84.082,drawing,,open,9.0,4.399273,3.231875,49.27,120.69,23.23,73.81,25.10,77.18,1433,1183,1074,251,WH-station1,2026-08-09T17:00:38.338-07:00
water_draw_3,2026-08-09T17:00:38.955-07:00,84.587,drawing,,open,9.0,4.426459,3.231875,49.48,121.06,22.81,73.06,25.00,77.00,1435,1179,1074,250,WH-station1,2026-08-09T17:00:38.843-07:00
water_draw_3,2026-08-09T17:00:39.460-07:00,85.092,drawing,,open,9.0,4.453426,3.206354,49.48,121.06,23.12,73.62,25.00,77.00,1435,1182,1069,250,WH-station1,2026-08-09T17:00:39.348-07:00
water_draw_3,2026-08-09T17:00:39.965-07:00,85.597,drawing,,open,9.0,4.480708,3.242083,49.48,121.06,22.81,73.06,24.90,76.82,1435,1179,1076,249,WH-station1,2026-08-09T17:00:39.853-07:00
water_draw_3,2026-08-09T17:00:40.469-07:00,86.102,drawing,,open,9.0,4.507819,3.221667,49.37,120.87,23.12,73.62,24.90,76.82,1434,1182,1072,249,WH-station1,2026-08-09T17:00:40.357-07:00
water_draw_3,2026-08-09T17:00:40.974-07:00,86.606,drawing,,open,9.0,4.535093,3.242083,49.48,121.06,22.92,73.25,25.10,77.18,1435,1180,1076,251,WH-station1,2026-08-09T17:00:40.862-07:00
water_draw_3,2026-08-09T17:00:41.479-07:00,87.111,drawing,,open,9.0,4.562195,3.221667,49.48,121.06,22.60,72.69,25.00,77.00,1435,1177,1072,250,WH-station1,2026-08-09T17:00:41.367-07:00
water_draw_3,2026-08-09T17:00:41.984-07:00,87.616,drawing,,open,9.0,4.589250,3.216562,49.48,121.06,22.50,72.50,25.10,77.18,1435,1176,1071,251,WH-station1,2026-08-09T17:00:41.872-07:00
water_draw_3,2026-08-09T17:00:42.490-07:00,88.122,drawing,,open,9.0,4.616569,3.236979,49.58,121.25,22.81,73.06,24.90,76.82,1436,1179,1075,249,WH-station1,2026-08-09T17:00:42.377-07:00
water_draw_3,2026-08-09T17:00:42.995-07:00,88.627,drawing,,open,9.0,4.643843,3.242083,49.58,121.25,23.23,73.81,25.00,77.00,1436,1183,1076,250,WH-station1,2026-08-09T17:00:42.882-07:00
water_draw_3,2026-08-09T17:00:43.499-07:00,89.132,drawing,,open,9.0,4.671030,3.231875,49.69,121.44,22.81,73.06,25.00,77.00,1437,1179,1074,250,WH-station1,2026-08-09T17:00:43.387-07:00
water_draw_3,2026-08-09T17:00:44.014-07:00,89.636,drawing,,open,9.0,4.698388,3.252292,49.58,121.25,22.60,72.69,25.00,77.00,1436,1177,1078,250,WH-station1,2026-08-09T17:00:43.892-07:00
water_draw_3,2026-08-09T17:00:44.518-07:00,90.151,drawing,,open,9.0,4.726217,3.247188,49.37,120.87,22.81,73.06,25.00,77.00,1434,1179,1077,250,WH-station1,2026-08-09T17:00:44.397-07:00
water_draw_3,2026-08-09T17:00:45.023-07:00,90.655,drawing,,open,9.0,4.753454,3.236979,49.37,120.87,22.40,72.31,25.00,77.00,1434,1175,1075,250,WH-station1,2026-08-09T17:00:44.899-07:00
water_draw_3,2026-08-09T17:00:45.528-07:00,91.160,drawing,,open,9.0,4.780858,3.257396,49.48,121.06,22.60,72.69,25.00,77.00,1435,1177,1079,250,WH-station1,2026-08-09T17:00:45.401-07:00
water_draw_3,2026-08-09T17:00:46.033-07:00,91.665,drawing,,open,9.0,4.808089,3.236979,49.37,120.87,22.19,71.94,25.10,77.18,1434,1173,1075,251,WH-station1,2026-08-09T17:00:45.904-07:00
water_draw_3,2026-08-09T17:00:46.538-07:00,92.170,drawing,,open,9.0,4.835367,3.242083,49.48,121.06,22.92,73.25,25.00,77.00,1435,1180,1076,250,WH-station1,2026-08-09T17:00:46.406-07:00
water_draw_3,2026-08-09T17:00:47.042-07:00,92.675,drawing,,open,9.0,4.862513,3.226771,49.48,121.06,22.92,73.25,24.90,76.82,1435,1180,1073,249,WH-station1,2026-08-09T17:00:46.908-07:00
water_draw_3,2026-08-09T17:00:47.547-07:00,93.179,drawing,,open,9.0,4.889788,3.242083,49.69,121.44,22.71,72.88,25.00,77.00,1437,1178,1076,250,WH-station1,2026-08-09T17:00:47.410-07:00
water_draw_3,2026-08-09T17:00:48.052-07:00,93.684,drawing,,open,9.0,4.916848,3.216562,49.48,121.06,22.40,72.31,25.10,77.18,1435,1175,1071,251,WH-station1,2026-08-09T17:00:47.912-07:00
water_draw_3,2026-08-09T17:00:48.557-07:00,94.189,drawing,,open,9.0,4.943738,3.196146,49.48,121.06,22.50,72.50,25.10,77.18,1435,1176,1067,251,WH-station1,2026-08-09T17:00:48.414-07:00
water_draw_3,2026-08-09T17:00:49.062-07:00,94.694,drawing,,open,9.0,4.970756,3.211458,49.37,120.87,22.81,73.06,25.00,77.00,1434,1179,1070,250,WH-station1,2026-08-09T17:00:48.916-07:00
water_draw_3,2026-08-09T17:00:49.566-07:00,95.199,drawing,,open,9.0,4.997784,3.211458,49.69,121.44,22.29,72.12,25.00,77.00,1437,1174,1070,250,WH-station1,2026-08-09T17:00:49.418-07:00
water_draw_3,2026-08-09T17:00:50.071-07:00,95.703,drawing,,open,9.0,5.024841,3.216562,49.48,121.06,22.71,72.88,24.90,76.82,1435,1178,1071,249,WH-station1,2026-08-09T17:00:49.922-07:00
water_draw_3,2026-08-09T17:00:50.576-07:00,96.208,drawing,,open,9.0,5.052159,3.247188,49.48,121.06,22.40,72.31,25.00,77.00,1435,1175,1077,250,WH-station1,2026-08-09T17:00:50.427-07:00
water_draw_3,2026-08-09T17:00:51.081-07:00,96.713,drawing,,open,9.0,5.079261,3.221667,49.69,121.44,22.40,72.31,25.00,77.00,1437,1175,1072,250,WH-station1,2026-08-09T17:00:50.932-07:00
water_draw_3,2026-08-09T17:00:51.586-07:00,97.218,drawing,,open,9.0,5.106238,3.206354,49.48,121.06,22.50,72.50,25.10,77.18,1435,1176,1069,251,WH-station1,2026-08-09T17:00:51.437-07:00
water_draw_3,2026-08-09T17:00:52.090-07:00,97.722,drawing,,open,9.0,5.133301,3.216562,49.37,120.87,22.60,72.69,25.00,77.00,1434,1177,1071,250,WH-station1,2026-08-09T17:00:51.942-07:00
water_draw_3,2026-08-09T17:00:52.596-07:00,98.228,drawing,,open,9.0,5.160603,3.242083,49.58,121.25,22.71,72.88,24.90,76.82,1436,1178,1076,249,WH-station1,2026-08-09T17:00:52.447-07:00
water_draw_3,2026-08-09T17:00:53.101-07:00,98.732,drawing,,open,9.0,5.187619,3.211458,49.48,121.06,22.50,72.50,25.00,77.00,1435,1176,1070,250,WH-station1,2026-08-09T17:00:52.951-07:00
water_draw_3,2026-08-09T17:00:53.605-07:00,99.237,drawing,,open,9.0,5.214907,3.242083,49.48,121.06,22.50,72.50,25.10,77.18,1435,1176,1076,251,WH-station1,2026-08-09T17:00:53.456-07:00
water_draw_3,2026-08-09T17:00:54.110-07:00,99.742,drawing,,open,9.0,5.242056,3.226771,49.69,121.44,22.71,72.88,25.10,77.18,1437,1178,1073,251,WH-station1,2026-08-09T17:00:53.961-07:00
water_draw_3,2026-08-09T17:00:54.615-07:00,100.247,drawing,,open,9.0,5.269244,3.231875,49.90,121.81,22.19,71.94,25.10,77.18,1439,1173,1074,251,WH-station1,2026-08-09T17:00:54.466-07:00
water_draw_3,2026-08-09T17:00:55.120-07:00,100.752,drawing,,open,9.0,5.296430,3.231875,49.37,120.87,22.60,72.69,25.00,77.00,1434,1177,1074,250,WH-station1,2026-08-09T17:00:54.971-07:00
water_draw_3,2026-08-09T17:00:55.622-07:00,101.256,drawing,,open,9.0,5.323531,3.221667,49.58,121.25,22.19,71.94,25.10,77.18,1436,1173,1072,251,WH-station1,2026-08-09T17:00:55.476-07:00
water_draw_3,2026-08-09T17:00:56.124-07:00,101.759,drawing,,open,9.0,5.350617,3.236979,49.58,121.25,22.71,72.88,25.00,77.00,1436,1178,1075,250,WH-station1,2026-08-09T17:00:55.981-07:00
water_draw_3,2026-08-09T17:00:56.626-07:00,102.261,drawing,,open,9.0,5.377659,3.231875,49.58,121.25,22.50,72.50,25.10,77.18,1436,1176,1074,251,WH-station1,2026-08-09T17:00:56.485-07:00
water_draw_3,2026-08-09T17:00:57.128-07:00,102.763,drawing,,open,9.0,5.404487,3.206354,49.58,121.25,22.40,72.31,25.00,77.00,1436,1175,1069,250,WH-station1,2026-08-09T17:00:56.990-07:00
water_draw_3,2026-08-09T17:00:57.630-07:00,103.265,drawing,,open,9.0,5.431400,3.216562,49.79,121.63,22.29,72.12,25.10,77.18,1438,1174,1071,251,WH-station1,2026-08-09T17:00:57.495-07:00
water_draw_3,2026-08-09T17:00:58.132-07:00,103.767,drawing,,open,9.0,5.458482,3.236979,49.79,121.63,22.60,72.69,25.00,77.00,1438,1177,1075,250,WH-station1,2026-08-09T17:00:58.000-07:00
water_draw_3,2026-08-09T17:00:58.634-07:00,104.269,drawing,,open,9.0,5.485523,3.231875,49.58,121.25,22.50,72.50,25.10,77.18,1436,1176,1074,251,WH-station1,2026-08-09T17:00:58.505-07:00
water_draw_3,2026-08-09T17:00:59.136-07:00,104.771,drawing,,open,9.0,5.512520,3.226771,49.69,121.44,22.40,72.31,25.00,77.00,1437,1175,1073,250,WH-station1,2026-08-09T17:00:59.010-07:00
water_draw_3,2026-08-09T17:00:59.638-07:00,105.273,drawing,,open,9.0,5.539774,3.257396,49.79,121.63,22.50,72.50,25.10,77.18,1438,1176,1079,251,WH-station1,2026-08-09T17:00:59.515-07:00
water_draw_3,2026-08-09T17:01:00.140-07:00,105.775,drawing,,open,9.0,5.567070,3.262500,49.69,121.44,22.40,72.31,25.10,77.18,1437,1175,1080,251,WH-station1,2026-08-09T17:01:00.020-07:00
water_draw_3,2026-08-09T17:01:00.645-07:00,106.277,drawing,,open,9.0,5.594071,3.226771,49.79,121.63,22.19,71.94,24.90,76.82,1438,1173,1073,249,WH-station1,2026-08-09T17:01:00.524-07:00
water_draw_3,2026-08-09T17:01:01.149-07:00,106.781,drawing,,open,9.0,5.621385,3.247188,49.69,121.44,22.71,72.88,25.00,77.00,1437,1178,1077,250,WH-station1,2026-08-09T17:01:01.029-07:00
water_draw_3,2026-08-09T17:01:01.654-07:00,107.286,drawing,,open,9.0,5.648720,3.252292,49.79,121.63,22.29,72.12,25.00,77.00,1438,1174,1078,250,WH-station1,2026-08-09T17:01:01.534-07:00
water_draw_3,2026-08-09T17:01:02.158-07:00,107.790,drawing,,open,9.0,5.676036,3.247188,49.58,121.25,22.50,72.50,25.00,77.00,1436,1176,1077,250,WH-station1,2026-08-09T17:01:02.039-07:00
water_draw_3,2026-08-09T17:01:02.663-07:00,108.295,drawing,,open,9.0,5.703310,3.242083,49.69,121.44,22.08,71.75,25.00,77.00,1437,1172,1076,250,WH-station1,2026-08-09T17:01:02.544-07:00
water_draw_3,2026-08-09T17:01:03.168-07:00,108.800,drawing,,open,9.0,5.730709,3.257396,49.58,121.25,22.19,71.94,25.00,77.00,1436,1173,1079,250,WH-station1,2026-08-09T17:01:03.049-07:00
water_draw_3,2026-08-09T17:01:03.672-07:00,109.305,drawing,,open,9.0,5.757940,3.236979,49.69,121.44,22.50,72.50,25.10,77.18,1437,1176,1075,251,WH-station1,2026-08-09T17:01:03.553-07:00
water_draw_3,2026-08-09T17:01:04.177-07:00,109.809,drawing,,open,9.0,5.785214,3.242083,49.69,121.44,22.60,72.69,25.00,77.00,1437,1177,1076,250,WH-station1,2026-08-09T17:01:04.058-07:00
water_draw_3,2026-08-09T17:01:04.682-07:00,110.314,drawing,,open,9.0,5.812407,3.231875,49.58,121.25,22.29,72.12,24.90,76.82,1436,1174,1074,249,WH-station1,2026-08-09T17:01:04.563-07:00
water_draw_3,2026-08-09T17:01:05.187-07:00,110.819,drawing,,open,9.0,5.839676,3.242083,49.69,121.44,22.60,72.69,25.00,77.00,1437,1177,1076,250,WH-station1,2026-08-09T17:01:05.068-07:00
water_draw_3,2026-08-09T17:01:05.691-07:00,111.324,drawing,,open,9.0,5.866777,3.221667,49.79,121.63,22.40,72.31,25.00,77.00,1438,1175,1072,250,WH-station1,2026-08-09T17:01:05.573-07:00
water_draw_3,2026-08-09T17:01:06.196-07:00,111.828,drawing,,open,9.0,5.893832,3.216562,49.90,121.81,22.60,72.69,25.10,77.18,1439,1177,1071,251,WH-station1,2026-08-09T17:01:06.078-07:00
water_draw_3,2026-08-09T17:01:06.701-07:00,112.333,drawing,,open,9.0,5.921104,3.242083,49.48,121.06,22.81,73.06,25.00,77.00,1435,1179,1076,250,WH-station1,2026-08-09T17:01:06.583-07:00
water_draw_3,2026-08-09T17:01:07.206-07:00,112.838,drawing,,open,9.0,5.948423,3.247188,49.69,121.44,22.60,72.69,25.00,77.00,1437,1177,1077,250,WH-station1,2026-08-09T17:01:07.088-07:00
water_draw_3,2026-08-09T17:01:07.710-07:00,113.343,drawing,,open,9.0,5.975529,3.221667,49.69,121.44,22.50,72.50,25.00,77.00,1437,1176,1072,250,WH-station1,2026-08-09T17:01:07.594-07:00
water_draw_3,2026-08-09T17:01:08.215-07:00,113.847,drawing,,open,9.0,6.002754,3.236979,49.79,121.63,22.29,72.12,25.10,77.18,1438,1174,1075,251,WH-station1,2026-08-09T17:01:08.099-07:00
water_draw_3,2026-08-09T17:01:08.720-07:00,114.352,drawing,,open,9.0,6.029729,3.206354,50.10,122.19,22.50,72.50,25.00,77.00,1441,1176,1069,250,WH-station1,2026-08-09T17:01:08.603-07:00
water_draw_3,2026-08-09T17:01:09.225-07:00,114.857,drawing,,open,9.0,6.056744,3.211458,49.58,121.25,22.29,72.12,24.90,76.82,1436,1174,1070,249,WH-station1,2026-08-09T17:01:09.108-07:00
water_draw_3,2026-08-09T17:01:09.729-07:00,115.362,drawing,,open,9.0,6.083763,3.211458,49.79,121.63,22.50,72.50,25.10,77.18,1438,1176,1070,251,WH-station1,2026-08-09T17:01:09.613-07:00
water_draw_3,2026-08-09T17:01:10.234-07:00,115.866,drawing,,open,9.0,6.111001,3.236979,49.79,121.63,22.50,72.50,25.00,77.00,1438,1176,1075,250,WH-station1,2026-08-09T17:01:10.118-07:00
water_draw_3,2026-08-09T17:01:10.739-07:00,116.371,drawing,,open,9.0,6.138276,3.242083,49.90,121.81,22.19,71.94,25.00,77.00,1439,1173,1076,250,WH-station1,2026-08-09T17:01:10.623-07:00
water_draw_3,2026-08-09T17:01:11.244-07:00,116.876,drawing,,open,9.0,6.165416,3.226771,49.79,121.63,22.19,71.94,25.20,77.36,1438,1173,1073,252,WH-station1,2026-08-09T17:01:11.128-07:00
water_draw_3,2026-08-09T17:01:11.748-07:00,117.381,drawing,,open,9.0,6.192429,3.211458,49.69,121.44,22.29,72.12,24.90,76.82,1437,1174,1070,249,WH-station1,2026-08-09T17:01:11.633-07:00
water_draw_3,2026-08-09T17:01:12.253-07:00,117.885,drawing,,open,9.0,6.219398,3.206354,49.69,121.44,21.88,71.38,24.90,76.82,1437,1170,1069,249,WH-station1,2026-08-09T17:01:12.138-07:00
water_draw_3,2026-08-09T17:01:12.758-07:00,118.390,drawing,,open,9.0,6.246289,3.196146,50.10,122.19,22.50,72.50,25.00,77.00,1441,1176,1067,250,WH-station1,2026-08-09T17:01:12.643-07:00
water_draw_3,2026-08-09T17:01:13.262-07:00,118.895,drawing,,open,9.0,6.273471,3.231875,49.90,121.81,22.08,71.75,25.20,77.36,1439,1172,1074,252,WH-station1,2026-08-09T17:01:13.148-07:00
water_draw_3,2026-08-09T17:01:13.767-07:00,119.399,drawing,,open,9.0,6.300531,3.216562,49.79,121.63,22.29,72.12,25.00,77.00,1438,1174,1071,250,WH-station1,2026-08-09T17:01:13.653-07:00
water_draw_3,2026-08-09T17:01:14.272-07:00,119.904,drawing,,open,9.0,6.327848,3.247188,50.00,122.00,22.50,72.50,25.00,77.00,1440,1176,1077,250,WH-station1,2026-08-09T17:01:14.157-07:00
water_draw_3,2026-08-09T17:01:14.777-07:00,120.409,drawing,,open,9.0,6.355036,3.231875,49.90,121.81,22.29,72.12,25.10,77.18,1439,1174,1074,251,WH-station1,2026-08-09T17:01:14.662-07:00
water_draw_3,2026-08-09T17:01:15.281-07:00,120.914,drawing,,open,9.0,6.382221,3.231875,49.79,121.63,22.40,72.31,25.00,77.00,1438,1175,1074,250,WH-station1,2026-08-09T17:01:15.167-07:00
water_draw_3,2026-08-09T17:01:15.786-07:00,121.418,drawing,,open,9.0,6.409240,3.211458,49.90,121.81,22.40,72.31,25.10,77.18,1439,1175,1070,251,WH-station1,2026-08-09T17:01:15.672-07:00
water_draw_3,2026-08-09T17:01:16.291-07:00,121.923,drawing,,open,9.0,6.436510,3.242083,49.69,121.44,22.08,71.75,25.00,77.00,1437,1172,1076,250,WH-station1,2026-08-09T17:01:16.177-07:00
water_draw_3,2026-08-09T17:01:16.796-07:00,122.428,drawing,,open,9.0,6.463697,3.231875,49.90,121.81,22.29,72.12,25.10,77.18,1439,1174,1074,251,WH-station1,2026-08-09T17:01:16.682-07:00
water_draw_3,2026-08-09T17:01:17.300-07:00,122.932,drawing,,open,9.0,6.490965,3.242083,49.79,121.63,22.81,73.06,25.00,77.00,1438,1179,1076,250,WH-station1,2026-08-09T17:01:17.187-07:00
water_draw_3,2026-08-09T17:01:17.805-07:00,123.437,drawing,,open,9.0,6.518324,3.252292,50.00,122.00,22.19,71.94,25.00,77.00,1440,1173,1078,250,WH-station1,2026-08-09T17:01:17.692-07:00
water_draw_3,2026-08-09T17:01:18.310-07:00,123.942,drawing,,open,9.0,6.545689,3.252292,49.79,121.63,21.98,71.56,25.00,77.00,1438,1171,1078,250,WH-station1,2026-08-09T17:01:18.197-07:00
water_draw_3,2026-08-09T17:01:18.814-07:00,124.447,drawing,,open,9.0,6.572833,3.226771,49.79,121.63,22.08,71.75,25.00,77.00,1438,1172,1073,250,WH-station1,2026-08-09T17:01:18.701-07:00
water_draw_3,2026-08-09T17:01:19.319-07:00,124.951,drawing,,open,9.0,6.600058,3.236979,49.79,121.63,22.08,71.75,25.10,77.18,1438,1172,1075,251,WH-station1,2026-08-09T17:01:19.206-07:00
water_draw_3,2026-08-09T17:01:19.824-07:00,125.456,drawing,,open,9.0,6.627416,3.252292,49.90,121.81,21.98,71.56,25.00,77.00,1439,1171,1078,250,WH-station1,2026-08-09T17:01:19.711-07:00
water_draw_3,2026-08-09T17:01:20.329-07:00,125.961,drawing,,open,9.0,6.654641,3.236979,49.79,121.63,22.08,71.75,25.10,77.18,1438,1172,1075,251,WH-station1,2026-08-09T17:01:20.216-07:00
water_draw_3,2026-08-09T17:01:20.833-07:00,126.466,drawing,,open,9.0,6.681835,3.231875,49.90,121.81,22.19,71.94,25.10,77.18,1439,1173,1074,251,WH-station1,2026-08-09T17:01:20.721-07:00
water_draw_3,2026-08-09T17:01:21.338-07:00,126.970,drawing,,open,9.0,6.709239,3.257396,49.90,121.81,22.29,72.12,25.10,77.18,1439,1174,1079,251,WH-station1,2026-08-09T17:01:21.226-07:00
water_draw_3,2026-08-09T17:01:21.843-07:00,127.475,drawing,,open,9.0,6.736642,3.257396,50.10,122.19,22.40,72.31,25.00,77.00,1441,1175,1079,250,WH-station1,2026-08-09T17:01:21.731-07:00
water_draw_3,2026-08-09T17:01:22.348-07:00,127.980,drawing,,open,9.0,6.764039,3.257396,49.90,121.81,22.19,71.94,25.10,77.18,1439,1173,1079,251,WH-station1,2026-08-09T17:01:22.236-07:00
water_draw_3,2026-08-09T17:01:22.852-07:00,128.484,drawing,,open,9.0,6.791311,3.242083,49.90,121.81,21.77,71.19,25.00,77.00,1439,1169,1076,250,WH-station1,2026-08-09T17:01:22.741-07:00
water_draw_3,2026-08-09T17:01:23.357-07:00,128.989,drawing,,open,9.0,6.818493,3.231875,50.00,122.00,22.40,72.31,25.00,77.00,1440,1175,1074,250,WH-station1,2026-08-09T17:01:23.245-07:00
water_draw_3,2026-08-09T17:01:23.862-07:00,129.494,drawing,,open,9.0,6.845858,3.252292,49.79,121.63,22.40,72.31,25.00,77.00,1438,1175,1078,250,WH-station1,2026-08-09T17:01:23.750-07:00
water_draw_3,2026-08-09T17:01:24.366-07:00,129.999,drawing,,open,9.0,6.873043,3.231875,49.90,121.81,22.29,72.12,25.00,77.00,1439,1174,1074,250,WH-station1,2026-08-09T17:01:24.255-07:00
water_draw_3,2026-08-09T17:01:24.871-07:00,130.503,drawing,,open,9.0,6.900232,3.231875,50.21,122.38,22.08,71.75,25.00,77.00,1442,1172,1074,250,WH-station1,2026-08-09T17:01:24.760-07:00
water_draw_3,2026-08-09T17:01:25.376-07:00,131.008,drawing,,open,9.0,6.927370,3.226771,50.00,122.00,22.29,72.12,24.90,76.82,1440,1174,1073,249,WH-station1,2026-08-09T17:01:25.265-07:00
water_draw_3,2026-08-09T17:01:25.880-07:00,131.513,drawing,,open,9.0,6.954771,3.257396,50.00,122.00,22.50,72.50,24.80,76.64,1440,1176,1079,248,WH-station1,2026-08-09T17:01:25.770-07:00
water_draw_3,2026-08-09T17:01:26.385-07:00,132.017,drawing,,open,9.0,6.981954,3.231875,49.90,121.81,22.29,72.12,25.00,77.00,1439,1174,1074,250,WH-station1,2026-08-09T17:01:26.275-07:00
water_draw_3,2026-08-09T17:01:26.890-07:00,132.522,drawing,,open,9.0,7.009144,3.231875,49.79,121.63,22.40,72.31,25.10,77.18,1438,1175,1074,251,WH-station1,2026-08-09T17:01:26.780-07:00
