event_id,timestamp_pacific,draw_elapsed_seconds,status,stop_reason,valve_state,target_volume_gal,accumulated_volume_gal,flow_gpm,hot_temp_c,hot_temp_f,cold_temp_c,cold_temp_f,ambient_temp_c,ambient_temp_f,hot_raw_counts,cold_raw_counts,flow_raw_counts,ambient_raw_counts,cold_source_station,cold_source_timestamp_pacific
water_draw_3,2026-08-02T13:44:44.330-07:00,1.547,drawing,,open,9.0,0.005289,0.20510416666666692,21.979166666666686,71.56250000000003,27.08333333333333,80.75,24.3,75.74000000000001,1171,1220,481,243,WH-station1,2026-08-02T13:44:44.240-07:00
water_draw_3,2026-08-02T13:44:44.837-07:00,2.550,drawing,,open,9.0,0.062863,3.446250000000001,21.666666666666686,71.00000000000003,26.770833333333343,80.18750000000003,24.3,75.74000000000001,1168,1217,1116,243,WH-station1,2026-08-02T13:44:44.742-07:00
water_draw_3,2026-08-02T13:44:45.346-07:00,3.057,drawing,,open,9.0,0.092866,3.548333333333335,21.979166666666686,71.56250000000003,26.97916666666667,80.5625,24.3,75.74000000000001,1171,1219,1136,243,WH-station1,2026-08-02T13:44:45.244-07:00
water_draw_3,2026-08-02T13:44:45.855-07:00,3.566,drawing,,open,9.0,0.122602,3.5075000000000007,22.083333333333314,71.74999999999997,27.291666666666643,81.12499999999997,24.3,75.74000000000001,1172,1222,1128,243,WH-station1,2026-08-02T13:44:45.746-07:00
water_draw_3,2026-08-02T13:44:46.357-07:00,4.074,drawing,,open,9.0,0.151605,3.420729166666667,22.499999999999986,72.49999999999997,27.39583333333333,81.3125,24.4,75.92,1176,1223,1111,244,WH-station1,2026-08-02T13:44:46.248-07:00
water_draw_3,2026-08-02T13:44:46.859-07:00,4.576,drawing,,open,9.0,0.179415,3.32375,23.229166666666686,73.81250000000003,27.39583333333333,81.3125,24.3,75.74000000000001,1183,1223,1092,243,WH-station1,2026-08-02T13:44:46.750-07:00
water_draw_3,2026-08-02T13:44:47.363-07:00,5.078,drawing,,open,9.0,0.206803,3.2727083333333344,23.749999999999986,74.74999999999997,27.187500000000014,80.93750000000003,24.3,75.74000000000001,1188,1221,1082,243,WH-station1,2026-08-02T13:44:47.252-07:00
water_draw_3,2026-08-02T13:44:47.868-07:00,5.583,drawing,,open,9.0,0.234207,3.257395833333334,24.58333333333333,76.25,27.187500000000014,80.93750000000003,24.4,75.92,1196,1221,1079,244,WH-station1,2026-08-02T13:44:47.754-07:00
water_draw_3,2026-08-02T13:44:48.373-07:00,6.088,drawing,,open,9.0,0.261354,3.2267708333333327,25.208333333333343,77.37500000000003,27.291666666666643,81.12499999999997,24.3,75.74000000000001,1202,1222,1073,243,WH-station1,2026-08-02T13:44:48.258-07:00
water_draw_3,2026-08-02T13:44:48.878-07:00,6.593,drawing,,open,9.0,0.288332,3.206354166666667,25.72916666666667,78.3125,27.6041666666667,81.68750000000006,24.3,75.74000000000001,1207,1225,1069,243,WH-station1,2026-08-02T13:44:48.763-07:00
water_draw_3,2026-08-02T13:44:49.382-07:00,7.098,drawing,,open,9.0,0.315004,3.1706250000000002,26.5625,79.8125,27.39583333333333,81.3125,24.4,75.92,1215,1223,1062,244,WH-station1,2026-08-02T13:44:49.267-07:00
water_draw_3,2026-08-02T13:44:49.887-07:00,7.602,drawing,,open,9.0,0.341501,3.1502083333333335,27.291666666666643,81.12499999999997,27.187500000000014,80.93750000000003,24.4,75.92,1222,1221,1058,244,WH-station1,2026-08-02T13:44:49.772-07:00
water_draw_3,2026-08-02T13:44:50.392-07:00,8.107,drawing,,open,9.0,0.367699,3.114479166666667,27.812500000000014,82.06250000000003,27.6041666666667,81.68750000000006,24.2,75.56,1227,1225,1051,242,WH-station1,2026-08-02T13:44:50.277-07:00
water_draw_3,2026-08-02T13:44:50.896-07:00,8.612,drawing,,open,9.0,0.393768,3.0991666666666675,28.4375,83.1875,27.291666666666643,81.12499999999997,24.3,75.74000000000001,1233,1222,1048,243,WH-station1,2026-08-02T13:44:50.782-07:00
water_draw_3,2026-08-02T13:44:51.401-07:00,9.116,drawing,,open,9.0,0.419925,3.1093750000000004,29.27083333333333,84.6875,27.08333333333333,80.75,24.3,75.74000000000001,1241,1220,1050,243,WH-station1,2026-08-02T13:44:51.287-07:00
water_draw_3,2026-08-02T13:44:51.906-07:00,9.621,drawing,,open,9.0,0.445827,3.078750000000001,29.6875,85.4375,26.770833333333343,80.18750000000003,24.2,75.56,1245,1217,1044,242,WH-station1,2026-08-02T13:44:51.792-07:00
water_draw_3,2026-08-02T13:44:52.411-07:00,10.126,drawing,,open,9.0,0.471513,3.0532291666666658,30.416666666666643,86.74999999999997,27.08333333333333,80.75,24.4,75.92,1252,1220,1039,244,WH-station1,2026-08-02T13:44:52.297-07:00
water_draw_3,2026-08-02T13:44:52.915-07:00,10.631,drawing,,open,9.0,0.497238,3.0583333333333336,31.041666666666686,87.87500000000003,27.39583333333333,81.3125,24.3,75.74000000000001,1258,1223,1040,243,WH-station1,2026-08-02T13:44:52.802-07:00
water_draw_3,2026-08-02T13:44:53.420-07:00,11.135,drawing,,open,9.0,0.522837,3.0430208333333333,31.66666666666667,89.0,27.187500000000014,80.93750000000003,24.3,75.74000000000001,1264,1221,1037,243,WH-station1,2026-08-02T13:44:53.307-07:00
water_draw_3,2026-08-02T13:44:53.925-07:00,11.640,drawing,,open,9.0,0.548521,3.0532291666666658,31.979166666666686,89.56250000000006,27.291666666666643,81.12499999999997,24.2,75.56,1267,1222,1039,242,WH-station1,2026-08-02T13:44:53.812-07:00
water_draw_3,2026-08-02T13:44:54.430-07:00,12.145,drawing,,open,9.0,0.574122,3.0430208333333333,32.70833333333334,90.875,27.39583333333333,81.3125,24.4,75.92,1274,1223,1037,244,WH-station1,2026-08-02T13:44:54.318-07:00
water_draw_3,2026-08-02T13:44:54.934-07:00,12.650,drawing,,open,9.0,0.599683,3.037916666666667,33.33333333333333,92.0,27.499999999999986,81.49999999999997,24.3,75.74000000000001,1280,1224,1036,243,WH-station1,2026-08-02T13:44:54.823-07:00
water_draw_3,2026-08-02T13:44:55.439-07:00,13.154,drawing,,open,9.0,0.625279,3.0430208333333333,33.645833333333314,92.56249999999994,27.499999999999986,81.49999999999997,24.3,75.74000000000001,1283,1224,1037,243,WH-station1,2026-08-02T13:44:55.328-07:00
water_draw_3,2026-08-02T13:44:55.944-07:00,13.659,drawing,,open,9.0,0.650617,3.0123958333333327,34.47916666666666,94.0625,27.812500000000014,82.06250000000003,24.2,75.56,1291,1227,1031,242,WH-station1,2026-08-02T13:44:55.833-07:00
water_draw_3,2026-08-02T13:44:56.448-07:00,14.164,drawing,,open,9.0,0.676086,3.027708333333334,34.6875,94.4375,27.6041666666667,81.68750000000006,24.3,75.74000000000001,1293,1225,1034,243,WH-station1,2026-08-02T13:44:56.338-07:00
water_draw_3,2026-08-02T13:44:56.953-07:00,14.669,drawing,,open,9.0,0.701339,3.0021875,35.000000000000014,95.00000000000003,27.39583333333333,81.3125,24.3,75.74000000000001,1296,1223,1029,243,WH-station1,2026-08-02T13:44:56.844-07:00
water_draw_3,2026-08-02T13:44:57.458-07:00,15.173,drawing,,open,9.0,0.726812,3.027708333333334,35.52083333333333,95.9375,27.6041666666667,81.68750000000006,24.3,75.74000000000001,1301,1225,1034,243,WH-station1,2026-08-02T13:44:57.348-07:00
water_draw_3,2026-08-02T13:44:57.963-07:00,15.678,drawing,,open,9.0,0.752024,2.9970833333333338,35.625,96.125,27.499999999999986,81.49999999999997,24.2,75.56,1302,1224,1028,242,WH-station1,2026-08-02T13:44:57.853-07:00
water_draw_3,2026-08-02T13:44:58.467-07:00,16.183,drawing,,open,9.0,0.777453,3.0226041666666665,36.145833333333314,97.06249999999997,27.70833333333333,81.875,24.2,75.56,1307,1226,1033,242,WH-station1,2026-08-02T13:44:58.358-07:00
water_draw_3,2026-08-02T13:44:58.972-07:00,16.687,drawing,,open,9.0,0.802619,2.9919791666666673,36.35416666666667,97.4375,27.499999999999986,81.49999999999997,24.2,75.56,1309,1224,1027,242,WH-station1,2026-08-02T13:44:58.863-07:00
water_draw_3,2026-08-02T13:44:59.477-07:00,17.192,drawing,,open,9.0,0.827874,3.0021875,37.08333333333336,98.75000000000006,27.39583333333333,81.3125,24.2,75.56,1316,1223,1029,242,WH-station1,2026-08-02T13:44:59.368-07:00
water_draw_3,2026-08-02T13:44:59.982-07:00,17.697,drawing,,open,9.0,0.853130,3.0021875,37.291666666666686,99.12500000000003,27.499999999999986,81.49999999999997,24.3,75.74000000000001,1318,1224,1029,243,WH-station1,2026-08-02T13:44:59.873-07:00
water_draw_3,2026-08-02T13:45:00.486-07:00,18.202,drawing,,open,9.0,0.878387,3.0021875,37.70833333333334,99.87500000000003,27.6041666666667,81.68750000000006,24.2,75.56,1322,1225,1029,242,WH-station1,2026-08-02T13:45:00.378-07:00
water_draw_3,2026-08-02T13:45:00.991-07:00,18.706,drawing,,open,9.0,0.903467,2.9817708333333335,37.8125,100.0625,27.812500000000014,82.06250000000003,24.3,75.74000000000001,1323,1227,1025,243,WH-station1,2026-08-02T13:45:00.883-07:00
water_draw_3,2026-08-02T13:45:01.496-07:00,19.211,drawing,,open,9.0,0.928597,2.986875000000001,38.437499999999986,101.18749999999997,27.499999999999986,81.49999999999997,24.3,75.74000000000001,1329,1224,1026,243,WH-station1,2026-08-02T13:45:01.388-07:00
water_draw_3,2026-08-02T13:45:02.001-07:00,19.716,drawing,,open,9.0,0.953685,2.9817708333333335,38.64583333333333,101.5625,27.6041666666667,81.68750000000006,24.4,75.92,1331,1225,1025,244,WH-station1,2026-08-02T13:45:01.893-07:00
water_draw_3,2026-08-02T13:45:02.506-07:00,20.221,drawing,,open,9.0,0.978856,2.9919791666666673,38.95833333333334,102.125,27.70833333333333,81.875,24.3,75.74000000000001,1334,1226,1027,243,WH-station1,2026-08-02T13:45:02.398-07:00
water_draw_3,2026-08-02T13:45:03.010-07:00,20.726,drawing,,open,9.0,1.004026,2.9919791666666673,39.16666666666666,102.5,27.70833333333333,81.875,24.3,75.74000000000001,1336,1226,1027,243,WH-station1,2026-08-02T13:45:02.903-07:00
water_draw_3,2026-08-02T13:45:03.515-07:00,21.230,drawing,,open,9.0,1.029412,3.0175,39.47916666666667,103.0625,27.812500000000014,82.06250000000003,24.3,75.74000000000001,1339,1227,1032,243,WH-station1,2026-08-02T13:45:03.408-07:00
water_draw_3,2026-08-02T13:45:04.020-07:00,21.735,drawing,,open,9.0,1.054581,2.9919791666666673,39.687499999999986,103.43749999999997,27.916666666666686,82.25000000000003,24.2,75.56,1341,1228,1027,242,WH-station1,2026-08-02T13:45:03.912-07:00
water_draw_3,2026-08-02T13:45:04.524-07:00,22.240,drawing,,open,9.0,1.079794,2.9970833333333338,39.89583333333333,103.8125,27.70833333333333,81.875,24.3,75.74000000000001,1343,1226,1028,243,WH-station1,2026-08-02T13:45:04.417-07:00
water_draw_3,2026-08-02T13:45:05.029-07:00,22.745,drawing,,open,9.0,1.105049,3.0021875,40.20833333333336,104.37500000000006,27.812500000000014,82.06250000000003,24.2,75.56,1346,1227,1029,242,WH-station1,2026-08-02T13:45:04.922-07:00
water_draw_3,2026-08-02T13:45:05.534-07:00,23.249,drawing,,open,9.0,1.130433,3.0175,40.72916666666666,105.3125,27.70833333333333,81.875,24.3,75.74000000000001,1351,1226,1032,243,WH-station1,2026-08-02T13:45:05.427-07:00
water_draw_3,2026-08-02T13:45:06.039-07:00,23.754,drawing,,open,9.0,1.155813,3.0175,40.72916666666666,105.3125,27.291666666666643,81.12499999999997,24.3,75.74000000000001,1351,1222,1032,243,WH-station1,2026-08-02T13:45:05.932-07:00
water_draw_3,2026-08-02T13:45:06.543-07:00,24.259,drawing,,open,9.0,1.181109,3.0072916666666676,40.9375,105.6875,27.812500000000014,82.06250000000003,24.3,75.74000000000001,1353,1227,1030,243,WH-station1,2026-08-02T13:45:06.438-07:00
water_draw_3,2026-08-02T13:45:07.048-07:00,24.763,drawing,,open,9.0,1.206362,3.0021875,41.14583333333333,106.0625,27.6041666666667,81.68750000000006,24.2,75.56,1355,1225,1029,242,WH-station1,2026-08-02T13:45:06.943-07:00
water_draw_3,2026-08-02T13:45:07.553-07:00,25.268,drawing,,open,9.0,1.231704,3.0123958333333327,41.66666666666667,107.0,27.6041666666667,81.68750000000006,24.3,75.74000000000001,1360,1225,1031,243,WH-station1,2026-08-02T13:45:07.448-07:00
water_draw_3,2026-08-02T13:45:08.058-07:00,25.773,drawing,,open,9.0,1.257133,3.0226041666666665,41.66666666666667,107.0,27.70833333333333,81.875,24.3,75.74000000000001,1360,1226,1033,243,WH-station1,2026-08-02T13:45:07.953-07:00
water_draw_3,2026-08-02T13:45:08.562-07:00,26.278,drawing,,open,9.0,1.282434,3.0072916666666676,41.97916666666666,107.56249999999997,27.187500000000014,80.93750000000003,24.2,75.56,1363,1221,1030,242,WH-station1,2026-08-02T13:45:08.458-07:00
water_draw_3,2026-08-02T13:45:09.067-07:00,26.782,drawing,,open,9.0,1.307773,3.0123958333333327,42.08333333333334,107.75,27.39583333333333,81.3125,24.3,75.74000000000001,1364,1223,1031,243,WH-station1,2026-08-02T13:45:08.962-07:00
water_draw_3,2026-08-02T13:45:09.572-07:00,27.287,drawing,,open,9.0,1.332941,2.9919791666666673,42.291666666666686,108.12500000000003,28.020833333333343,82.4375,24.3,75.74000000000001,1366,1229,1027,243,WH-station1,2026-08-02T13:45:09.467-07:00
water_draw_3,2026-08-02T13:45:10.077-07:00,27.792,drawing,,open,9.0,1.358199,3.0021875,42.5,108.5,27.916666666666686,82.25000000000003,24.4,75.92,1368,1228,1029,244,WH-station1,2026-08-02T13:45:09.977-07:00
water_draw_3,2026-08-02T13:45:10.581-07:00,28.297,drawing,,open,9.0,1.383499,3.0072916666666676,42.60416666666667,108.6875,27.916666666666686,82.25000000000003,24.3,75.74000000000001,1369,1228,1030,243,WH-station1,2026-08-02T13:45:10.482-07:00
water_draw_3,2026-08-02T13:45:11.086-07:00,28.801,drawing,,open,9.0,1.408669,2.9919791666666673,42.812499999999986,109.06249999999997,27.39583333333333,81.3125,24.3,75.74000000000001,1371,1223,1027,243,WH-station1,2026-08-02T13:45:10.987-07:00
water_draw_3,2026-08-02T13:45:11.591-07:00,29.306,drawing,,open,9.0,1.433838,2.9919791666666673,43.22916666666666,109.81249999999997,27.499999999999986,81.49999999999997,24.3,75.74000000000001,1375,1224,1027,243,WH-station1,2026-08-02T13:45:11.492-07:00
water_draw_3,2026-08-02T13:45:12.095-07:00,29.811,drawing,,open,9.0,1.459134,3.0072916666666676,43.02083333333333,109.4375,28.125,82.625,24.2,75.56,1373,1230,1030,242,WH-station1,2026-08-02T13:45:11.997-07:00
water_draw_3,2026-08-02T13:45:12.600-07:00,30.315,drawing,,open,9.0,1.484516,3.0175,43.33333333333336,110.00000000000006,27.812500000000014,82.06250000000003,24.2,75.56,1376,1227,1032,242,WH-station1,2026-08-02T13:45:12.501-07:00
water_draw_3,2026-08-02T13:45:13.105-07:00,30.820,drawing,,open,9.0,1.509815,3.0072916666666676,43.541666666666686,110.37500000000003,27.70833333333333,81.875,24.4,75.92,1378,1226,1030,244,WH-station1,2026-08-02T13:45:13.006-07:00
water_draw_3,2026-08-02T13:45:13.610-07:00,31.325,drawing,,open,9.0,1.535075,3.0021875,43.64583333333334,110.5625,28.125,82.625,24.3,75.74000000000001,1379,1230,1029,243,WH-station1,2026-08-02T13:45:13.511-07:00
water_draw_3,2026-08-02T13:45:14.114-07:00,31.830,drawing,,open,9.0,1.560289,2.9970833333333338,43.64583333333334,110.5625,28.125,82.625,24.3,75.74000000000001,1379,1230,1028,243,WH-station1,2026-08-02T13:45:14.016-07:00
water_draw_3,2026-08-02T13:45:14.619-07:00,32.335,drawing,,open,9.0,1.585458,2.9919791666666673,44.0625,111.3125,28.020833333333343,82.4375,24.3,75.74000000000001,1383,1229,1027,243,WH-station1,2026-08-02T13:45:14.521-07:00
water_draw_3,2026-08-02T13:45:15.124-07:00,32.839,drawing,,open,9.0,1.610842,3.0175,44.0625,111.3125,28.229166666666686,82.81250000000003,24.3,75.74000000000001,1383,1231,1032,243,WH-station1,2026-08-02T13:45:15.026-07:00
water_draw_3,2026-08-02T13:45:15.629-07:00,33.344,drawing,,open,9.0,1.636225,3.0175,44.166666666666686,111.50000000000003,27.70833333333333,81.875,24.4,75.92,1384,1226,1032,244,WH-station1,2026-08-02T13:45:15.531-07:00
water_draw_3,2026-08-02T13:45:16.133-07:00,33.849,drawing,,open,9.0,1.661694,3.027708333333334,44.375000000000014,111.87500000000003,27.812500000000014,82.06250000000003,24.3,75.74000000000001,1386,1227,1034,243,WH-station1,2026-08-02T13:45:16.036-07:00
water_draw_3,2026-08-02T13:45:16.638-07:00,34.353,drawing,,open,9.0,1.687078,3.0175,44.687500000000014,112.43750000000003,28.125,82.625,24.3,75.74000000000001,1389,1230,1032,243,WH-station1,2026-08-02T13:45:16.541-07:00
water_draw_3,2026-08-02T13:45:17.143-07:00,34.858,drawing,,open,9.0,1.712458,3.0175,44.79166666666667,112.625,27.812500000000014,82.06250000000003,24.2,75.56,1390,1227,1032,242,WH-station1,2026-08-02T13:45:17.046-07:00
water_draw_3,2026-08-02T13:45:17.648-07:00,35.363,drawing,,open,9.0,1.737798,3.0123958333333327,44.687500000000014,112.43750000000003,28.125,82.625,24.4,75.92,1389,1230,1031,244,WH-station1,2026-08-02T13:45:17.551-07:00
water_draw_3,2026-08-02T13:45:18.152-07:00,35.868,drawing,,open,9.0,1.763187,3.0175,45.000000000000014,113.00000000000003,28.4375,83.1875,24.3,75.74000000000001,1392,1233,1032,243,WH-station1,2026-08-02T13:45:18.056-07:00
water_draw_3,2026-08-02T13:45:18.657-07:00,36.372,drawing,,open,9.0,1.788742,3.037916666666667,45.416666666666686,113.75000000000003,28.020833333333343,82.4375,24.4,75.92,1396,1229,1036,244,WH-station1,2026-08-02T13:45:18.560-07:00
water_draw_3,2026-08-02T13:45:19.162-07:00,36.877,drawing,,open,9.0,1.814004,3.0021875,45.416666666666686,113.75000000000003,28.020833333333343,82.4375,24.3,75.74000000000001,1396,1229,1029,243,WH-station1,2026-08-02T13:45:19.065-07:00
water_draw_3,2026-08-02T13:45:19.667-07:00,37.382,drawing,,open,9.0,1.839515,3.0328124999999995,45.10416666666666,113.18749999999997,28.229166666666686,82.81250000000003,24.4,75.92,1393,1231,1035,244,WH-station1,2026-08-02T13:45:19.570-07:00
water_draw_3,2026-08-02T13:45:20.171-07:00,37.887,drawing,,open,9.0,1.864982,3.027708333333334,45.3125,113.5625,28.229166666666686,82.81250000000003,24.2,75.56,1395,1231,1034,242,WH-station1,2026-08-02T13:45:20.075-07:00
water_draw_3,2026-08-02T13:45:20.676-07:00,38.391,drawing,,open,9.0,1.890621,3.0481250000000006,45.520833333333314,113.93749999999997,28.333333333333343,83.00000000000003,24.3,75.74000000000001,1397,1232,1038,243,WH-station1,2026-08-02T13:45:20.580-07:00
water_draw_3,2026-08-02T13:45:21.181-07:00,38.896,drawing,,open,9.0,1.916005,3.0175,45.520833333333314,113.93749999999997,28.020833333333343,82.4375,24.2,75.56,1397,1229,1032,242,WH-station1,2026-08-02T13:45:21.085-07:00
water_draw_3,2026-08-02T13:45:21.686-07:00,39.401,drawing,,open,9.0,1.941521,3.0328124999999995,45.72916666666667,114.3125,28.229166666666686,82.81250000000003,24.4,75.92,1399,1231,1035,244,WH-station1,2026-08-02T13:45:21.590-07:00
water_draw_3,2026-08-02T13:45:22.190-07:00,39.906,drawing,,open,9.0,1.967164,3.0481250000000006,45.625,114.125,28.4375,83.1875,24.3,75.74000000000001,1398,1233,1038,243,WH-station1,2026-08-02T13:45:22.095-07:00
water_draw_3,2026-08-02T13:45:22.695-07:00,40.410,drawing,,open,9.0,1.992764,3.0430208333333333,45.83333333333334,114.50000000000003,28.333333333333343,83.00000000000003,24.2,75.56,1400,1232,1037,242,WH-station1,2026-08-02T13:45:22.600-07:00
water_draw_3,2026-08-02T13:45:23.200-07:00,40.915,drawing,,open,9.0,2.018319,3.037916666666667,45.937499999999986,114.68749999999997,28.333333333333343,83.00000000000003,24.4,75.92,1401,1232,1036,244,WH-station1,2026-08-02T13:45:23.104-07:00
water_draw_3,2026-08-02T13:45:23.704-07:00,41.420,drawing,,open,9.0,2.043831,3.0328124999999995,46.04166666666667,114.875,28.333333333333343,83.00000000000003,24.3,75.74000000000001,1402,1232,1035,243,WH-station1,2026-08-02T13:45:23.609-07:00
water_draw_3,2026-08-02T13:45:24.209-07:00,41.925,drawing,,open,9.0,2.069470,3.0481250000000006,46.250000000000014,115.25000000000003,28.333333333333343,83.00000000000003,24.3,75.74000000000001,1404,1232,1038,243,WH-station1,2026-08-02T13:45:24.114-07:00
water_draw_3,2026-08-02T13:45:24.714-07:00,42.429,drawing,,open,9.0,2.095112,3.0481250000000006,46.35416666666666,115.43749999999997,28.54166666666667,83.375,24.3,75.74000000000001,1405,1234,1038,243,WH-station1,2026-08-02T13:45:24.619-07:00
water_draw_3,2026-08-02T13:45:25.219-07:00,42.934,drawing,,open,9.0,2.120665,3.037916666666667,46.35416666666666,115.43749999999997,28.125,82.625,24.3,75.74000000000001,1405,1230,1036,243,WH-station1,2026-08-02T13:45:25.124-07:00
water_draw_3,2026-08-02T13:45:25.723-07:00,43.439,drawing,,open,9.0,2.146263,3.0430208333333333,46.250000000000014,115.25000000000003,28.229166666666686,82.81250000000003,24.3,75.74000000000001,1404,1231,1037,243,WH-station1,2026-08-02T13:45:25.629-07:00
water_draw_3,2026-08-02T13:45:26.228-07:00,43.943,drawing,,open,9.0,2.172074,3.0685416666666674,46.45833333333336,115.62500000000006,28.4375,83.1875,24.2,75.56,1406,1233,1042,242,WH-station1,2026-08-02T13:45:26.133-07:00
water_draw_3,2026-08-02T13:45:26.733-07:00,44.448,drawing,,open,9.0,2.197843,3.0634374999999996,46.77083333333334,116.1875,28.229166666666686,82.81250000000003,24.2,75.56,1409,1231,1041,242,WH-station1,2026-08-02T13:45:26.638-07:00
water_draw_3,2026-08-02T13:45:27.238-07:00,44.953,drawing,,open,9.0,2.223441,3.0430208333333333,46.666666666666686,116.00000000000003,28.333333333333343,83.00000000000003,24.4,75.92,1408,1232,1037,244,WH-station1,2026-08-02T13:45:27.143-07:00
water_draw_3,2026-08-02T13:45:27.742-07:00,45.458,drawing,,open,9.0,2.249089,3.0481250000000006,46.77083333333334,116.1875,28.750000000000014,83.75000000000003,24.4,75.92,1409,1236,1038,244,WH-station1,2026-08-02T13:45:27.648-07:00
water_draw_3,2026-08-02T13:45:28.247-07:00,45.962,drawing,,open,9.0,2.274819,3.0583333333333336,46.77083333333334,116.1875,28.54166666666667,83.375,24.2,75.56,1409,1234,1040,242,WH-station1,2026-08-02T13:45:28.153-07:00
water_draw_3,2026-08-02T13:45:28.752-07:00,46.467,drawing,,open,9.0,2.300674,3.0736458333333325,46.979166666666686,116.56250000000003,28.750000000000014,83.75000000000003,24.4,75.92,1411,1236,1043,244,WH-station1,2026-08-02T13:45:28.658-07:00
water_draw_3,2026-08-02T13:45:29.256-07:00,46.972,drawing,,open,9.0,2.326399,3.0583333333333336,46.979166666666686,116.56250000000003,28.85416666666667,83.9375,24.3,75.74000000000001,1411,1237,1040,243,WH-station1,2026-08-02T13:45:29.163-07:00
water_draw_3,2026-08-02T13:45:29.761-07:00,47.476,drawing,,open,9.0,2.352037,3.0481250000000006,46.979166666666686,116.56250000000003,28.750000000000014,83.75000000000003,24.3,75.74000000000001,1411,1236,1038,243,WH-station1,2026-08-02T13:45:29.668-07:00
water_draw_3,2026-08-02T13:45:30.266-07:00,47.981,drawing,,open,9.0,2.377906,3.0736458333333325,46.875,116.375,28.750000000000014,83.75000000000003,24.3,75.74000000000001,1410,1236,1043,243,WH-station1,2026-08-02T13:45:30.172-07:00
water_draw_3,2026-08-02T13:45:30.771-07:00,48.486,drawing,,open,9.0,2.403802,3.078750000000001,47.1875,116.9375,28.333333333333343,83.00000000000003,24.3,75.74000000000001,1413,1232,1044,243,WH-station1,2026-08-02T13:45:30.677-07:00
water_draw_3,2026-08-02T13:45:31.276-07:00,48.991,drawing,,open,9.0,2.429572,3.0634374999999996,47.29166666666667,117.125,28.54166666666667,83.375,24.3,75.74000000000001,1414,1234,1041,243,WH-station1,2026-08-02T13:45:31.182-07:00
water_draw_3,2026-08-02T13:45:31.780-07:00,49.496,drawing,,open,9.0,2.455169,3.0430208333333333,47.1875,116.9375,28.4375,83.1875,24.4,75.92,1413,1233,1037,244,WH-station1,2026-08-02T13:45:31.687-07:00
water_draw_3,2026-08-02T13:45:32.285-07:00,50.000,drawing,,open,9.0,2.480940,3.0634374999999996,47.29166666666667,117.125,28.750000000000014,83.75000000000003,24.3,75.74000000000001,1414,1236,1041,243,WH-station1,2026-08-02T13:45:32.192-07:00
water_draw_3,2026-08-02T13:45:32.790-07:00,50.505,drawing,,open,9.0,2.506756,3.0685416666666674,47.499999999999986,117.49999999999997,28.645833333333343,83.56250000000003,24.4,75.92,1416,1235,1042,244,WH-station1,2026-08-02T13:45:32.697-07:00
water_draw_3,2026-08-02T13:45:33.295-07:00,51.010,drawing,,open,9.0,2.532785,3.0940625,47.499999999999986,117.49999999999997,29.062500000000014,84.31250000000003,24.3,75.74000000000001,1416,1239,1047,243,WH-station1,2026-08-02T13:45:33.202-07:00
water_draw_3,2026-08-02T13:45:33.799-07:00,51.515,drawing,,open,9.0,2.558553,3.0634374999999996,47.499999999999986,117.49999999999997,29.16666666666667,84.5,24.3,75.74000000000001,1416,1240,1041,243,WH-station1,2026-08-02T13:45:33.706-07:00
water_draw_3,2026-08-02T13:45:34.304-07:00,52.019,drawing,,open,9.0,2.584322,3.0634374999999996,47.60416666666667,117.6875,29.16666666666667,84.5,24.3,75.74000000000001,1417,1240,1041,243,WH-station1,2026-08-02T13:45:34.211-07:00
water_draw_3,2026-08-02T13:45:34.809-07:00,52.524,drawing,,open,9.0,2.610090,3.0634374999999996,47.812500000000014,118.06250000000003,29.16666666666667,84.5,24.3,75.74000000000001,1419,1240,1041,243,WH-station1,2026-08-02T13:45:34.716-07:00
water_draw_3,2026-08-02T13:45:35.313-07:00,53.029,drawing,,open,9.0,2.635905,3.0685416666666674,47.60416666666667,117.6875,28.85416666666667,83.9375,24.3,75.74000000000001,1417,1237,1042,243,WH-station1,2026-08-02T13:45:35.221-07:00
water_draw_3,2026-08-02T13:45:35.818-07:00,53.533,drawing,,open,9.0,2.661849,3.0838541666666672,47.812500000000014,118.06250000000003,29.16666666666667,84.5,24.4,75.92,1419,1240,1045,244,WH-station1,2026-08-02T13:45:35.726-07:00
water_draw_3,2026-08-02T13:45:36.323-07:00,54.038,drawing,,open,9.0,2.687486,3.0481250000000006,47.70833333333333,117.875,29.062500000000014,84.31250000000003,24.2,75.56,1418,1239,1038,242,WH-station1,2026-08-02T13:45:36.231-07:00
water_draw_3,2026-08-02T13:45:36.828-07:00,54.543,drawing,,open,9.0,2.713215,3.0583333333333336,47.812500000000014,118.06250000000003,28.85416666666667,83.9375,24.4,75.92,1419,1237,1040,244,WH-station1,2026-08-02T13:45:36.736-07:00
water_draw_3,2026-08-02T13:45:37.332-07:00,55.048,drawing,,open,9.0,2.738984,3.0634374999999996,47.812500000000014,118.06250000000003,28.95833333333333,84.125,24.3,75.74000000000001,1419,1238,1041,243,WH-station1,2026-08-02T13:45:37.241-07:00
water_draw_3,2026-08-02T13:45:37.837-07:00,55.552,drawing,,open,9.0,2.764755,3.0634374999999996,47.812500000000014,118.06250000000003,28.645833333333343,83.56250000000003,24.3,75.74000000000001,1419,1235,1041,243,WH-station1,2026-08-02T13:45:37.745-07:00
water_draw_3,2026-08-02T13:45:38.342-07:00,56.057,drawing,,open,9.0,2.790488,3.0583333333333336,47.91666666666666,118.24999999999997,29.16666666666667,84.5,24.2,75.56,1420,1240,1040,242,WH-station1,2026-08-02T13:45:38.250-07:00
water_draw_3,2026-08-02T13:45:38.847-07:00,56.562,drawing,,open,9.0,2.816216,3.0583333333333336,47.91666666666666,118.24999999999997,29.062500000000014,84.31250000000003,24.2,75.56,1420,1239,1040,242,WH-station1,2026-08-02T13:45:38.755-07:00
water_draw_3,2026-08-02T13:45:39.351-07:00,57.067,drawing,,open,9.0,2.841813,3.0430208333333333,48.229166666666686,118.81250000000003,29.16666666666667,84.5,24.3,75.74000000000001,1423,1240,1037,243,WH-station1,2026-08-02T13:45:39.260-07:00
water_draw_3,2026-08-02T13:45:39.856-07:00,57.571,drawing,,open,9.0,2.867712,3.078750000000001,48.333333333333314,118.99999999999997,29.062500000000014,84.31250000000003,24.4,75.92,1424,1239,1044,244,WH-station1,2026-08-02T13:45:39.765-07:00
water_draw_3,2026-08-02T13:45:40.361-07:00,58.076,drawing,,open,9.0,2.893564,3.0736458333333325,48.229166666666686,118.81250000000003,28.95833333333333,84.125,24.2,75.56,1423,1238,1043,242,WH-station1,2026-08-02T13:45:40.270-07:00
water_draw_3,2026-08-02T13:45:40.865-07:00,58.581,drawing,,open,9.0,2.919207,3.0481250000000006,48.125,118.625,29.062500000000014,84.31250000000003,24.4,75.92,1422,1239,1038,244,WH-station1,2026-08-02T13:45:40.774-07:00
water_draw_3,2026-08-02T13:45:41.370-07:00,59.085,drawing,,open,9.0,2.944933,3.0583333333333336,48.125,118.625,29.583333333333343,85.25,24.2,75.56,1422,1244,1040,242,WH-station1,2026-08-02T13:45:41.279-07:00
water_draw_3,2026-08-02T13:45:41.875-07:00,59.590,drawing,,open,9.0,2.970702,3.0634374999999996,48.229166666666686,118.81250000000003,29.583333333333343,85.25,24.4,75.92,1423,1244,1041,244,WH-station1,2026-08-02T13:45:41.784-07:00
water_draw_3,2026-08-02T13:45:42.380-07:00,60.095,drawing,,open,9.0,2.996685,3.088958333333335,48.125,118.625,29.583333333333343,85.25,24.2,75.56,1422,1244,1046,242,WH-station1,2026-08-02T13:45:42.289-07:00
water_draw_3,2026-08-02T13:45:42.885-07:00,60.600,drawing,,open,9.0,3.022628,3.0838541666666672,48.333333333333314,118.99999999999997,29.27083333333333,84.6875,24.3,75.74000000000001,1424,1241,1045,243,WH-station1,2026-08-02T13:45:42.794-07:00
water_draw_3,2026-08-02T13:45:43.389-07:00,61.105,drawing,,open,9.0,3.048504,3.0736458333333325,48.229166666666686,118.81250000000003,29.16666666666667,84.5,24.3,75.74000000000001,1423,1240,1043,243,WH-station1,2026-08-02T13:45:43.299-07:00
water_draw_3,2026-08-02T13:45:43.894-07:00,61.610,drawing,,open,9.0,3.074276,3.0634374999999996,48.4375,119.1875,29.583333333333343,85.25,24.4,75.92,1425,1244,1041,244,WH-station1,2026-08-02T13:45:43.803-07:00
water_draw_3,2026-08-02T13:45:44.399-07:00,62.114,drawing,,open,9.0,3.100174,3.078750000000001,48.333333333333314,118.99999999999997,29.479166666666686,85.06250000000003,24.3,75.74000000000001,1424,1243,1044,243,WH-station1,2026-08-02T13:45:44.308-07:00
water_draw_3,2026-08-02T13:45:44.904-07:00,62.619,drawing,,open,9.0,3.125989,3.0685416666666674,48.4375,119.1875,29.375,84.875,24.3,75.74000000000001,1425,1242,1042,243,WH-station1,2026-08-02T13:45:44.813-07:00
water_draw_3,2026-08-02T13:45:45.408-07:00,63.124,drawing,,open,9.0,3.152063,3.0991666666666675,48.4375,119.1875,29.479166666666686,85.06250000000003,24.4,75.92,1425,1243,1048,244,WH-station1,2026-08-02T13:45:45.318-07:00
water_draw_3,2026-08-02T13:45:45.913-07:00,63.629,drawing,,open,9.0,3.178093,3.0940625,48.54166666666666,119.375,29.791666666666657,85.625,24.3,75.74000000000001,1426,1246,1047,243,WH-station1,2026-08-02T13:45:45.823-07:00
water_draw_3,2026-08-02T13:45:46.417-07:00,64.133,drawing,,open,9.0,3.204005,3.0838541666666672,48.4375,119.1875,30.0,86.0,24.3,75.74000000000001,1425,1248,1045,243,WH-station1,2026-08-02T13:45:46.328-07:00
water_draw_3,2026-08-02T13:45:46.922-07:00,64.638,drawing,,open,9.0,3.229865,3.0736458333333325,48.54166666666666,119.375,29.791666666666657,85.625,24.4,75.92,1426,1246,1043,244,WH-station1,2026-08-02T13:45:46.832-07:00
water_draw_3,2026-08-02T13:45:47.427-07:00,65.142,drawing,,open,9.0,3.255720,3.0736458333333325,48.64583333333334,119.56250000000003,29.27083333333333,84.6875,24.3,75.74000000000001,1427,1241,1043,243,WH-station1,2026-08-02T13:45:47.337-07:00
water_draw_3,2026-08-02T13:45:47.932-07:00,65.647,drawing,,open,9.0,3.281748,3.0940625,48.749999999999986,119.74999999999997,29.791666666666657,85.625,24.2,75.56,1428,1246,1047,242,WH-station1,2026-08-02T13:45:47.842-07:00
water_draw_3,2026-08-02T13:45:48.436-07:00,66.152,drawing,,open,9.0,3.307779,3.0940625,48.64583333333334,119.56250000000003,29.791666666666657,85.625,24.3,75.74000000000001,1427,1246,1047,243,WH-station1,2026-08-02T13:45:48.347-07:00
water_draw_3,2026-08-02T13:45:48.941-07:00,66.657,drawing,,open,9.0,3.333640,3.0736458333333325,48.64583333333334,119.56250000000003,29.895833333333343,85.81250000000003,24.2,75.56,1427,1247,1043,242,WH-station1,2026-08-02T13:45:48.852-07:00
water_draw_3,2026-08-02T13:45:49.446-07:00,67.161,drawing,,open,9.0,3.359626,3.088958333333335,48.749999999999986,119.74999999999997,30.10416666666667,86.1875,24.3,75.74000000000001,1428,1249,1046,243,WH-station1,2026-08-02T13:45:49.357-07:00
water_draw_3,2026-08-02T13:45:49.951-07:00,67.666,drawing,,open,9.0,3.385653,3.0940625,48.749999999999986,119.74999999999997,29.6875,85.4375,24.4,75.92,1428,1245,1047,244,WH-station1,2026-08-02T13:45:49.862-07:00
water_draw_3,2026-08-02T13:45:50.455-07:00,68.171,drawing,,open,9.0,3.411892,3.1195833333333343,48.85416666666667,119.9375,29.791666666666657,85.625,24.3,75.74000000000001,1429,1246,1052,243,WH-station1,2026-08-02T13:45:50.366-07:00
water_draw_3,2026-08-02T13:45:50.960-07:00,68.675,drawing,,open,9.0,3.437920,3.0940625,48.749999999999986,119.74999999999997,30.0,86.0,24.2,75.56,1428,1248,1047,242,WH-station1,2026-08-02T13:45:50.871-07:00
water_draw_3,2026-08-02T13:45:51.466-07:00,69.180,drawing,,open,9.0,3.463945,3.0940625,48.54166666666666,119.375,30.312500000000014,86.56250000000003,24.4,75.92,1426,1251,1047,244,WH-station1,2026-08-02T13:45:51.376-07:00
water_draw_3,2026-08-02T13:45:51.971-07:00,69.686,drawing,,open,9.0,3.489912,3.078750000000001,48.85416666666667,119.9375,30.20833333333333,86.375,24.3,75.74000000000001,1429,1250,1044,243,WH-station1,2026-08-02T13:45:51.881-07:00
water_draw_3,2026-08-02T13:45:52.477-07:00,70.191,drawing,,open,9.0,3.515764,3.0736458333333325,48.64583333333334,119.56250000000003,30.20833333333333,86.375,24.2,75.56,1427,1250,1043,242,WH-station1,2026-08-02T13:45:52.386-07:00
water_draw_3,2026-08-02T13:45:52.982-07:00,70.697,drawing,,open,9.0,3.541694,3.0736458333333325,48.749999999999986,119.74999999999997,30.20833333333333,86.375,24.2,75.56,1428,1250,1043,242,WH-station1,2026-08-02T13:45:52.891-07:00
water_draw_3,2026-08-02T13:45:53.488-07:00,71.202,drawing,,open,9.0,3.567641,3.0838541666666672,48.85416666666667,119.9375,30.312500000000014,86.56250000000003,24.3,75.74000000000001,1429,1251,1045,243,WH-station1,2026-08-02T13:45:53.396-07:00
water_draw_3,2026-08-02T13:45:53.992-07:00,71.708,drawing,,open,9.0,3.593767,3.0991666666666675,48.85416666666667,119.9375,30.312500000000014,86.56250000000003,24.3,75.74000000000001,1429,1251,1048,243,WH-station1,2026-08-02T13:45:53.900-07:00
water_draw_3,2026-08-02T13:45:54.497-07:00,72.212,drawing,,open,9.0,3.619668,3.078750000000001,48.85416666666667,119.9375,29.895833333333343,85.81250000000003,24.2,75.56,1429,1247,1044,242,WH-station1,2026-08-02T13:45:54.405-07:00
water_draw_3,2026-08-02T13:45:55.002-07:00,72.717,drawing,,open,9.0,3.645653,3.088958333333335,48.749999999999986,119.74999999999997,30.20833333333333,86.375,24.3,75.74000000000001,1428,1250,1046,243,WH-station1,2026-08-02T13:45:54.910-07:00
water_draw_3,2026-08-02T13:45:55.507-07:00,73.222,drawing,,open,9.0,3.671549,3.078750000000001,48.85416666666667,119.9375,30.52083333333333,86.9375,24.4,75.92,1429,1253,1044,244,WH-station1,2026-08-02T13:45:55.415-07:00
water_draw_3,2026-08-02T13:45:56.011-07:00,73.727,drawing,,open,9.0,3.697533,3.088958333333335,49.16666666666664,120.49999999999997,29.895833333333343,85.81250000000003,24.3,75.74000000000001,1432,1247,1046,243,WH-station1,2026-08-02T13:45:55.920-07:00
water_draw_3,2026-08-02T13:45:56.516-07:00,74.231,drawing,,open,9.0,3.723299,3.0634374999999996,48.95833333333333,120.125,30.312500000000014,86.56250000000003,24.2,75.56,1430,1251,1041,242,WH-station1,2026-08-02T13:45:56.425-07:00
water_draw_3,2026-08-02T13:45:57.021-07:00,74.736,drawing,,open,9.0,3.749153,3.0736458333333325,48.85416666666667,119.9375,30.10416666666667,86.1875,24.4,75.92,1429,1249,1043,244,WH-station1,2026-08-02T13:45:56.929-07:00
water_draw_3,2026-08-02T13:45:57.525-07:00,75.241,drawing,,open,9.0,3.775219,3.0991666666666675,48.64583333333334,119.56250000000003,30.624999999999986,87.12499999999997,24.3,75.74000000000001,1427,1254,1048,243,WH-station1,2026-08-02T13:45:57.434-07:00
water_draw_3,2026-08-02T13:45:58.031-07:00,75.745,drawing,,open,9.0,3.801204,3.088958333333335,48.95833333333333,120.125,30.20833333333333,86.375,24.3,75.74000000000001,1430,1250,1046,243,WH-station1,2026-08-02T13:45:57.939-07:00
water_draw_3,2026-08-02T13:45:58.535-07:00,76.251,drawing,,open,9.0,3.827347,3.104270833333334,49.062500000000014,120.31250000000003,30.10416666666667,86.1875,24.3,75.74000000000001,1431,1249,1049,243,WH-station1,2026-08-02T13:45:58.444-07:00
water_draw_3,2026-08-02T13:45:59.040-07:00,76.755,drawing,,open,9.0,3.853329,3.088958333333335,49.062500000000014,120.31250000000003,30.624999999999986,87.12499999999997,24.3,75.74000000000001,1431,1254,1046,243,WH-station1,2026-08-02T13:45:58.949-07:00
water_draw_3,2026-08-02T13:45:59.545-07:00,77.260,drawing,,open,9.0,3.879400,3.0991666666666675,48.95833333333333,120.125,30.312500000000014,86.56250000000003,24.3,75.74000000000001,1430,1251,1048,243,WH-station1,2026-08-02T13:45:59.454-07:00
water_draw_3,2026-08-02T13:46:00.049-07:00,77.765,drawing,,open,9.0,3.905603,3.114479166666667,49.062500000000014,120.31250000000003,30.52083333333333,86.9375,24.3,75.74000000000001,1431,1253,1051,243,WH-station1,2026-08-02T13:45:59.959-07:00
water_draw_3,2026-08-02T13:46:00.554-07:00,78.269,drawing,,open,9.0,3.931803,3.114479166666667,49.16666666666664,120.49999999999997,30.312500000000014,86.56250000000003,24.3,75.74000000000001,1432,1251,1051,243,WH-station1,2026-08-02T13:46:00.463-07:00
water_draw_3,2026-08-02T13:46:01.058-07:00,78.774,drawing,,open,9.0,3.957871,3.0991666666666675,49.16666666666664,120.49999999999997,30.83333333333333,87.5,24.3,75.74000000000001,1432,1256,1048,243,WH-station1,2026-08-02T13:46:00.968-07:00
water_draw_3,2026-08-02T13:46:01.563-07:00,79.278,drawing,,open,9.0,3.984132,3.1246875000000007,49.062500000000014,120.31250000000003,30.624999999999986,87.12499999999997,24.3,75.74000000000001,1431,1254,1053,243,WH-station1,2026-08-02T13:46:01.473-07:00
water_draw_3,2026-08-02T13:46:02.068-07:00,79.783,drawing,,open,9.0,4.010374,3.1195833333333343,49.16666666666664,120.49999999999997,30.416666666666643,86.74999999999997,24.4,75.92,1432,1252,1052,244,WH-station1,2026-08-02T13:46:01.978-07:00
water_draw_3,2026-08-02T13:46:02.573-07:00,80.288,drawing,,open,9.0,4.036575,3.114479166666667,48.95833333333333,120.125,30.7291666666667,87.31250000000006,24.3,75.74000000000001,1430,1255,1051,243,WH-station1,2026-08-02T13:46:02.483-07:00
water_draw_3,2026-08-02T13:46:03.078-07:00,80.793,drawing,,open,9.0,4.062779,3.114479166666667,49.062500000000014,120.31250000000003,30.624999999999986,87.12499999999997,24.4,75.92,1431,1254,1051,244,WH-station1,2026-08-02T13:46:02.988-07:00
water_draw_3,2026-08-02T13:46:03.582-07:00,81.298,drawing,,open,9.0,4.088854,3.0991666666666675,49.16666666666664,120.49999999999997,30.624999999999986,87.12499999999997,24.3,75.74000000000001,1432,1254,1048,243,WH-station1,2026-08-02T13:46:03.493-07:00
water_draw_3,2026-08-02T13:46:04.087-07:00,81.802,drawing,,open,9.0,4.115181,3.129791666666667,49.374999999999986,120.87499999999997,30.624999999999986,87.12499999999997,24.3,75.74000000000001,1434,1254,1054,243,WH-station1,2026-08-02T13:46:03.998-07:00
water_draw_3,2026-08-02T13:46:04.592-07:00,82.307,drawing,,open,9.0,4.141509,3.129791666666667,49.374999999999986,120.87499999999997,30.83333333333333,87.5,24.3,75.74000000000001,1434,1256,1054,243,WH-station1,2026-08-02T13:46:04.503-07:00
water_draw_3,2026-08-02T13:46:05.096-07:00,82.812,drawing,,open,9.0,4.167620,3.104270833333334,49.47916666666666,121.06249999999997,30.937500000000014,87.68750000000003,24.2,75.56,1435,1257,1049,242,WH-station1,2026-08-02T13:46:05.007-07:00
water_draw_3,2026-08-02T13:46:05.602-07:00,83.317,drawing,,open,9.0,4.193793,3.1093750000000004,49.27083333333333,120.6875,30.7291666666667,87.31250000000006,24.3,75.74000000000001,1433,1255,1050,243,WH-station1,2026-08-02T13:46:05.512-07:00
water_draw_3,2026-08-02T13:46:06.106-07:00,83.822,drawing,,open,9.0,4.219914,3.104270833333334,49.374999999999986,120.87499999999997,31.041666666666686,87.87500000000003,24.3,75.74000000000001,1434,1258,1049,243,WH-station1,2026-08-02T13:46:06.017-07:00
water_draw_3,2026-08-02T13:46:06.611-07:00,84.326,drawing,,open,9.0,4.246071,3.1093750000000004,49.374999999999986,120.87499999999997,30.624999999999986,87.12499999999997,24.2,75.56,1434,1254,1050,242,WH-station1,2026-08-02T13:46:06.522-07:00
water_draw_3,2026-08-02T13:46:07.116-07:00,84.831,drawing,,open,9.0,4.272098,3.0940625,49.583333333333314,121.24999999999997,30.7291666666667,87.31250000000006,24.3,75.74000000000001,1436,1255,1047,243,WH-station1,2026-08-02T13:46:07.027-07:00
water_draw_3,2026-08-02T13:46:07.620-07:00,85.336,drawing,,open,9.0,4.298209,3.104270833333334,49.583333333333314,121.24999999999997,30.7291666666667,87.31250000000006,24.3,75.74000000000001,1436,1255,1049,243,WH-station1,2026-08-02T13:46:07.532-07:00
water_draw_3,2026-08-02T13:46:08.125-07:00,85.840,drawing,,open,9.0,4.324450,3.1195833333333343,49.374999999999986,120.87499999999997,31.25,88.25,24.4,75.92,1434,1260,1052,244,WH-station1,2026-08-02T13:46:08.037-07:00
water_draw_3,2026-08-02T13:46:08.630-07:00,86.345,drawing,,open,9.0,4.350696,3.1195833333333343,49.374999999999986,120.87499999999997,30.937500000000014,87.68750000000003,24.3,75.74000000000001,1434,1257,1052,243,WH-station1,2026-08-02T13:46:08.541-07:00
water_draw_3,2026-08-02T13:46:09.135-07:00,86.850,drawing,,open,9.0,4.376809,3.104270833333334,49.16666666666664,120.49999999999997,31.354166666666686,88.43750000000003,24.3,75.74000000000001,1432,1261,1049,243,WH-station1,2026-08-02T13:46:09.046-07:00
water_draw_3,2026-08-02T13:46:09.639-07:00,87.355,drawing,,open,9.0,4.402964,3.1093750000000004,49.27083333333333,120.6875,31.145833333333357,88.06250000000006,24.3,75.74000000000001,1433,1259,1050,243,WH-station1,2026-08-02T13:46:09.551-07:00
water_draw_3,2026-08-02T13:46:10.144-07:00,87.859,drawing,,open,9.0,4.429250,3.1246875000000007,49.374999999999986,120.87499999999997,30.937500000000014,87.68750000000003,24.3,75.74000000000001,1434,1257,1053,243,WH-station1,2026-08-02T13:46:10.056-07:00
water_draw_3,2026-08-02T13:46:10.649-07:00,88.364,drawing,,open,9.0,4.455579,3.129791666666667,49.27083333333333,120.6875,30.937500000000014,87.68750000000003,24.2,75.56,1433,1257,1054,242,WH-station1,2026-08-02T13:46:10.561-07:00
water_draw_3,2026-08-02T13:46:11.154-07:00,88.869,drawing,,open,9.0,4.481782,3.114479166666667,49.374999999999986,120.87499999999997,31.354166666666686,88.43750000000003,24.4,75.92,1434,1261,1051,244,WH-station1,2026-08-02T13:46:11.066-07:00
water_draw_3,2026-08-02T13:46:11.658-07:00,89.374,drawing,,open,9.0,4.507857,3.0991666666666675,49.374999999999986,120.87499999999997,31.354166666666686,88.43750000000003,24.3,75.74000000000001,1434,1261,1048,243,WH-station1,2026-08-02T13:46:11.571-07:00
water_draw_3,2026-08-02T13:46:12.163-07:00,89.878,drawing,,open,9.0,4.533968,3.104270833333334,49.47916666666666,121.06249999999997,31.66666666666667,89.0,24.4,75.92,1435,1264,1049,244,WH-station1,2026-08-02T13:46:12.075-07:00
water_draw_3,2026-08-02T13:46:12.668-07:00,90.383,drawing,,open,9.0,4.560080,3.104270833333334,49.47916666666666,121.06249999999997,31.25,88.25,24.2,75.56,1435,1260,1049,242,WH-station1,2026-08-02T13:46:12.580-07:00
water_draw_3,2026-08-02T13:46:13.173-07:00,90.888,drawing,,open,9.0,4.586070,3.088958333333335,49.47916666666666,121.06249999999997,31.56250000000003,88.81250000000006,24.4,75.92,1435,1263,1046,244,WH-station1,2026-08-02T13:46:13.085-07:00
water_draw_3,2026-08-02T13:46:13.677-07:00,91.393,drawing,,open,9.0,4.612187,3.104270833333334,49.687500000000014,121.43750000000003,31.354166666666686,88.43750000000003,24.3,75.74000000000001,1437,1261,1049,243,WH-station1,2026-08-02T13:46:13.590-07:00
water_draw_3,2026-08-02T13:46:14.182-07:00,91.897,drawing,,open,9.0,4.638303,3.104270833333334,49.374999999999986,120.87499999999997,31.458333333333343,88.62500000000003,24.4,75.92,1434,1262,1049,244,WH-station1,2026-08-02T13:46:14.095-07:00
water_draw_3,2026-08-02T13:46:14.687-07:00,92.402,drawing,,open,9.0,4.664373,3.0991666666666675,49.583333333333314,121.24999999999997,31.145833333333357,88.06250000000006,24.4,75.92,1436,1259,1048,244,WH-station1,2026-08-02T13:46:14.600-07:00
water_draw_3,2026-08-02T13:46:15.192-07:00,92.907,drawing,,open,9.0,4.690574,3.114479166666667,49.47916666666666,121.06249999999997,31.770833333333343,89.18750000000003,24.4,75.92,1435,1265,1051,244,WH-station1,2026-08-02T13:46:15.105-07:00
water_draw_3,2026-08-02T13:46:15.696-07:00,93.412,drawing,,open,9.0,4.716686,3.104270833333334,49.687500000000014,121.43750000000003,31.458333333333343,88.62500000000003,24.3,75.74000000000001,1437,1262,1049,243,WH-station1,2026-08-02T13:46:15.609-07:00
water_draw_3,2026-08-02T13:46:16.201-07:00,93.916,drawing,,open,9.0,4.742889,3.114479166666667,49.583333333333314,121.24999999999997,31.56250000000003,88.81250000000006,24.3,75.74000000000001,1436,1263,1051,243,WH-station1,2026-08-02T13:46:16.114-07:00
water_draw_3,2026-08-02T13:46:16.706-07:00,94.421,drawing,,open,9.0,4.769008,3.104270833333334,49.374999999999986,120.87499999999997,31.354166666666686,88.43750000000003,24.3,75.74000000000001,1434,1261,1049,243,WH-station1,2026-08-02T13:46:16.619-07:00
water_draw_3,2026-08-02T13:46:17.211-07:00,94.926,drawing,,open,9.0,4.795249,3.1195833333333343,49.687500000000014,121.43750000000003,31.25,88.25,24.3,75.74000000000001,1437,1260,1052,243,WH-station1,2026-08-02T13:46:17.124-07:00
water_draw_3,2026-08-02T13:46:17.715-07:00,95.431,drawing,,open,9.0,4.821533,3.1246875000000007,49.687500000000014,121.43750000000003,31.875000000000014,89.37500000000003,24.4,75.92,1437,1266,1053,244,WH-station1,2026-08-02T13:46:17.629-07:00
water_draw_3,2026-08-02T13:46:18.220-07:00,95.935,drawing,,open,9.0,4.847733,3.114479166666667,49.583333333333314,121.24999999999997,31.458333333333343,88.62500000000003,24.4,75.92,1436,1262,1051,244,WH-station1,2026-08-02T13:46:18.134-07:00
water_draw_3,2026-08-02T13:46:18.725-07:00,96.440,drawing,,open,9.0,4.873974,3.1195833333333343,49.583333333333314,121.24999999999997,32.08333333333333,89.75,24.3,75.74000000000001,1436,1268,1052,243,WH-station1,2026-08-02T13:46:18.639-07:00
water_draw_3,2026-08-02T13:46:19.230-07:00,96.945,drawing,,open,9.0,4.900087,3.104270833333334,49.687500000000014,121.43750000000003,31.875000000000014,89.37500000000003,24.3,75.74000000000001,1437,1266,1049,243,WH-station1,2026-08-02T13:46:19.143-07:00
water_draw_3,2026-08-02T13:46:19.734-07:00,97.450,drawing,,open,9.0,4.926117,3.0940625,49.687500000000014,121.43750000000003,31.875000000000014,89.37500000000003,24.4,75.92,1437,1266,1047,244,WH-station1,2026-08-02T13:46:19.648-07:00
water_draw_3,2026-08-02T13:46:20.239-07:00,97.954,drawing,,open,9.0,4.952318,3.114479166666667,49.583333333333314,121.24999999999997,31.354166666666686,88.43750000000003,24.4,75.92,1436,1261,1051,244,WH-station1,2026-08-02T13:46:20.153-07:00
water_draw_3,2026-08-02T13:46:20.744-07:00,98.459,drawing,,open,9.0,4.978387,3.0991666666666675,49.687500000000014,121.43750000000003,32.08333333333333,89.75,24.3,75.74000000000001,1437,1268,1048,243,WH-station1,2026-08-02T13:46:20.658-07:00
water_draw_3,2026-08-02T13:46:21.248-07:00,98.964,drawing,,open,9.0,5.004498,3.104270833333334,49.47916666666666,121.06249999999997,31.979166666666686,89.56250000000006,24.2,75.56,1435,1267,1049,242,WH-station1,2026-08-02T13:46:21.163-07:00
water_draw_3,2026-08-02T13:46:21.753-07:00,99.468,drawing,,open,9.0,5.030698,3.114479166666667,49.687500000000014,121.43750000000003,32.187500000000014,89.93750000000003,24.4,75.92,1437,1269,1051,244,WH-station1,2026-08-02T13:46:21.668-07:00
water_draw_3,2026-08-02T13:46:22.258-07:00,99.973,drawing,,open,9.0,5.056985,3.1246875000000007,49.583333333333314,121.24999999999997,31.66666666666667,89.0,24.3,75.74000000000001,1436,1264,1053,243,WH-station1,2026-08-02T13:46:22.172-07:00
water_draw_3,2026-08-02T13:46:22.763-07:00,100.478,drawing,,open,9.0,5.083142,3.1093750000000004,49.687500000000014,121.43750000000003,32.187500000000014,89.93750000000003,24.4,75.92,1437,1269,1050,244,WH-station1,2026-08-02T13:46:22.677-07:00
water_draw_3,2026-08-02T13:46:23.267-07:00,100.983,drawing,,open,9.0,5.109345,3.114479166666667,49.583333333333314,121.24999999999997,32.5,90.5,24.4,75.92,1436,1272,1051,244,WH-station1,2026-08-02T13:46:23.182-07:00
water_draw_3,2026-08-02T13:46:23.772-07:00,101.488,drawing,,open,9.0,5.135586,3.1195833333333343,49.583333333333314,121.24999999999997,31.979166666666686,89.56250000000006,24.3,75.74000000000001,1436,1267,1052,243,WH-station1,2026-08-02T13:46:23.687-07:00
water_draw_3,2026-08-02T13:46:24.277-07:00,101.992,drawing,,open,9.0,5.161698,3.104270833333334,49.583333333333314,121.24999999999997,31.875000000000014,89.37500000000003,24.4,75.92,1436,1266,1049,244,WH-station1,2026-08-02T13:46:24.192-07:00
water_draw_3,2026-08-02T13:46:24.782-07:00,102.497,drawing,,open,9.0,5.187943,3.1195833333333343,49.583333333333314,121.24999999999997,31.979166666666686,89.56250000000006,24.4,75.92,1436,1267,1052,244,WH-station1,2026-08-02T13:46:24.697-07:00
water_draw_3,2026-08-02T13:46:25.286-07:00,103.002,drawing,,open,9.0,5.214014,3.0991666666666675,49.791666666666686,121.62500000000003,32.08333333333333,89.75,24.2,75.56,1438,1268,1048,242,WH-station1,2026-08-02T13:46:25.202-07:00
water_draw_3,2026-08-02T13:46:25.791-07:00,103.506,drawing,,open,9.0,5.240255,3.1195833333333343,49.687500000000014,121.43750000000003,32.5,90.5,24.3,75.74000000000001,1437,1272,1052,243,WH-station1,2026-08-02T13:46:25.706-07:00
water_draw_3,2026-08-02T13:46:26.296-07:00,104.011,drawing,,open,9.0,5.266369,3.104270833333334,49.374999999999986,120.87499999999997,32.39583333333333,90.3125,24.4,75.92,1434,1271,1049,244,WH-station1,2026-08-02T13:46:26.211-07:00
