event_id,timestamp_pacific,draw_elapsed_seconds,status,stop_reason,valve_state,target_volume_gal,accumulated_volume_gal,flow_gpm,hot_temp_c,hot_temp_f,cold_temp_c,cold_temp_f,ambient_temp_c,ambient_temp_f,hot_raw_counts,cold_raw_counts,flow_raw_counts,ambient_raw_counts,cold_source_station,cold_source_timestamp_pacific
water_draw_1,2026-08-09T15:14:36.812-07:00,0.914,drawing,,open,15.0,0.003201,0.210208,22.60,72.69,23.12,73.62,22.00,71.60,1177,1182,482,220,WH-station1,2026-08-09T15:14:36.813-07:00
water_draw_1,2026-08-09T15:14:37.315-07:00,1.915,drawing,,open,15.0,0.044973,2.501979,22.71,72.88,23.54,74.38,22.20,71.96,1178,1186,931,222,WH-station1,2026-08-09T15:14:37.315-07:00
water_draw_1,2026-08-09T15:14:37.817-07:00,2.418,drawing,,open,15.0,0.065701,2.476458,22.60,72.69,23.44,74.19,22.10,71.78,1177,1185,926,221,WH-station1,2026-08-09T15:14:37.817-07:00
water_draw_1,2026-08-09T15:14:38.319-07:00,2.920,drawing,,open,15.0,0.086386,2.471354,22.71,72.88,23.23,73.81,22.20,71.96,1178,1183,925,222,WH-station1,2026-08-09T15:14:38.319-07:00
water_draw_1,2026-08-09T15:14:38.821-07:00,3.422,drawing,,open,15.0,0.106819,2.440729,22.92,73.25,22.92,73.25,22.10,71.78,1180,1180,919,221,WH-station1,2026-08-09T15:14:38.821-07:00
water_draw_1,2026-08-09T15:14:39.323-07:00,3.924,drawing,,open,15.0,0.127417,2.461146,22.81,73.06,23.44,74.19,22.10,71.78,1179,1185,923,221,WH-station1,2026-08-09T15:14:39.324-07:00
water_draw_1,2026-08-09T15:14:39.826-07:00,4.427,drawing,,open,15.0,0.147934,2.450938,22.60,72.69,23.54,74.38,22.20,71.96,1177,1186,921,222,WH-station1,2026-08-09T15:14:39.826-07:00
water_draw_1,2026-08-09T15:14:40.330-07:00,4.929,drawing,,open,15.0,0.167808,2.374375,22.71,72.88,23.12,73.62,22.20,71.96,1178,1182,906,222,WH-station1,2026-08-09T15:14:40.328-07:00
water_draw_1,2026-08-09T15:14:40.907-07:00,5.434,drawing,,open,15.0,0.188043,2.405000,22.81,73.06,23.12,73.62,22.20,71.96,1179,1182,912,222,WH-station1,2026-08-09T15:14:40.832-07:00
water_draw_1,2026-08-09T15:14:41.412-07:00,6.011,drawing,,open,15.0,0.211128,2.399896,22.50,72.50,22.92,73.25,22.10,71.78,1176,1180,911,221,WH-station1,2026-08-09T15:14:41.338-07:00
water_draw_1,2026-08-09T15:14:41.917-07:00,6.515,drawing,,open,15.0,0.230974,2.359063,22.81,73.06,23.12,73.62,22.00,71.60,1179,1182,903,220,WH-station1,2026-08-09T15:14:41.843-07:00
water_draw_1,2026-08-09T15:14:42.422-07:00,7.020,drawing,,open,15.0,0.251164,2.399896,22.81,73.06,23.33,74.00,22.00,71.60,1179,1184,911,220,WH-station1,2026-08-09T15:14:42.349-07:00
water_draw_1,2026-08-09T15:14:42.926-07:00,7.525,drawing,,open,15.0,0.271051,2.364167,22.81,73.06,22.81,73.06,22.10,71.78,1179,1179,904,221,WH-station1,2026-08-09T15:14:42.855-07:00
water_draw_1,2026-08-09T15:14:43.431-07:00,8.030,drawing,,open,15.0,0.291236,2.399896,22.92,73.25,23.23,73.81,22.00,71.60,1180,1183,911,220,WH-station1,2026-08-09T15:14:43.361-07:00
water_draw_1,2026-08-09T15:14:43.936-07:00,8.534,drawing,,open,15.0,0.311252,2.379479,22.92,73.25,22.92,73.25,22.20,71.96,1180,1180,907,222,WH-station1,2026-08-09T15:14:43.867-07:00
water_draw_1,2026-08-09T15:14:44.440-07:00,9.039,drawing,,open,15.0,0.331093,2.359063,23.23,73.81,23.02,73.44,22.00,71.60,1183,1181,903,220,WH-station1,2026-08-09T15:14:44.372-07:00
water_draw_1,2026-08-09T15:14:44.945-07:00,9.544,drawing,,open,15.0,0.350983,2.364167,23.33,74.00,23.02,73.44,22.00,71.60,1184,1181,904,220,WH-station1,2026-08-09T15:14:44.876-07:00
water_draw_1,2026-08-09T15:14:45.450-07:00,10.048,drawing,,open,15.0,0.370786,2.353958,23.75,74.75,22.71,72.88,22.00,71.60,1188,1178,902,220,WH-station1,2026-08-09T15:14:45.378-07:00
water_draw_1,2026-08-09T15:14:45.955-07:00,10.553,drawing,,open,15.0,0.390632,2.359063,24.06,75.31,22.60,72.69,22.00,71.60,1191,1177,903,220,WH-station1,2026-08-09T15:14:45.881-07:00
water_draw_1,2026-08-09T15:14:46.459-07:00,11.058,drawing,,open,15.0,0.410517,2.364167,24.37,75.87,22.71,72.88,22.10,71.78,1194,1178,904,221,WH-station1,2026-08-09T15:14:46.383-07:00
water_draw_1,2026-08-09T15:14:46.964-07:00,11.563,drawing,,open,15.0,0.430491,2.374375,25.10,77.19,22.60,72.69,22.00,71.60,1201,1177,906,220,WH-station1,2026-08-09T15:14:46.886-07:00
water_draw_1,2026-08-09T15:14:47.469-07:00,12.067,drawing,,open,15.0,0.450423,2.369271,25.31,77.56,22.81,73.06,22.20,71.96,1203,1179,905,222,WH-station1,2026-08-09T15:14:47.388-07:00
water_draw_1,2026-08-09T15:14:47.974-07:00,12.572,drawing,,open,15.0,0.470226,2.353958,25.73,78.31,22.40,72.31,22.10,71.78,1207,1175,902,221,WH-station1,2026-08-09T15:14:47.891-07:00
water_draw_1,2026-08-09T15:14:48.479-07:00,13.077,drawing,,open,15.0,0.489700,2.313125,26.35,79.44,22.40,72.31,22.10,71.78,1213,1175,894,221,WH-station1,2026-08-09T15:14:48.393-07:00
water_draw_1,2026-08-09T15:14:48.983-07:00,13.582,drawing,,open,15.0,0.509159,2.313125,26.98,80.56,22.40,72.31,22.10,71.78,1219,1175,894,221,WH-station1,2026-08-09T15:14:48.896-07:00
water_draw_1,2026-08-09T15:14:49.488-07:00,14.087,drawing,,open,15.0,0.528485,2.297813,27.40,81.31,22.29,72.12,22.10,71.78,1223,1174,891,221,WH-station1,2026-08-09T15:14:49.398-07:00
water_draw_1,2026-08-09T15:14:49.993-07:00,14.591,drawing,,open,15.0,0.547945,2.313125,27.92,82.25,22.60,72.69,22.10,71.78,1228,1177,894,221,WH-station1,2026-08-09T15:14:49.903-07:00
water_draw_1,2026-08-09T15:14:50.497-07:00,15.096,drawing,,open,15.0,0.567445,2.318229,28.44,83.19,22.40,72.31,22.20,71.96,1233,1175,895,222,WH-station1,2026-08-09T15:14:50.409-07:00
water_draw_1,2026-08-09T15:14:51.002-07:00,15.601,drawing,,open,15.0,0.586474,2.262083,28.75,83.75,22.40,72.31,22.00,71.60,1236,1175,884,220,WH-station1,2026-08-09T15:14:50.915-07:00
water_draw_1,2026-08-09T15:14:51.507-07:00,16.106,drawing,,open,15.0,0.605758,2.292708,29.38,84.88,22.40,72.31,22.10,71.78,1242,1175,890,221,WH-station1,2026-08-09T15:14:51.420-07:00
water_draw_1,2026-08-09T15:14:52.012-07:00,16.610,drawing,,open,15.0,0.624874,2.272292,29.90,85.81,21.98,71.56,22.10,71.78,1247,1171,886,221,WH-station1,2026-08-09T15:14:51.926-07:00
water_draw_1,2026-08-09T15:14:52.517-07:00,17.116,drawing,,open,15.0,0.643968,2.267188,30.21,86.38,22.71,72.88,22.00,71.60,1250,1178,885,220,WH-station1,2026-08-09T15:14:52.432-07:00
water_draw_1,2026-08-09T15:14:53.022-07:00,17.620,drawing,,open,15.0,0.662956,2.256979,30.83,87.50,22.40,72.31,22.20,71.96,1256,1175,883,222,WH-station1,2026-08-09T15:14:52.938-07:00
water_draw_1,2026-08-09T15:14:53.526-07:00,18.125,drawing,,open,15.0,0.681900,2.251875,31.25,88.25,22.50,72.50,21.90,71.42,1260,1176,882,219,WH-station1,2026-08-09T15:14:53.444-07:00
water_draw_1,2026-08-09T15:14:54.031-07:00,18.630,drawing,,open,15.0,0.700799,2.246771,31.46,88.63,22.60,72.69,22.10,71.78,1262,1177,881,221,WH-station1,2026-08-09T15:14:53.949-07:00
water_draw_1,2026-08-09T15:14:54.536-07:00,19.135,drawing,,open,15.0,0.719742,2.251875,31.98,89.56,22.19,71.94,22.00,71.60,1267,1173,882,220,WH-station1,2026-08-09T15:14:54.455-07:00
water_draw_1,2026-08-09T15:14:55.041-07:00,19.639,drawing,,open,15.0,0.738512,2.231458,32.29,90.12,22.29,72.12,22.10,71.78,1270,1174,878,221,WH-station1,2026-08-09T15:14:54.960-07:00
water_draw_1,2026-08-09T15:14:55.545-07:00,20.144,drawing,,open,15.0,0.757118,2.211042,32.71,90.88,22.29,72.12,22.00,71.60,1274,1174,874,220,WH-station1,2026-08-09T15:14:55.466-07:00
water_draw_1,2026-08-09T15:14:56.050-07:00,20.649,drawing,,open,15.0,0.775888,2.231458,32.92,91.25,22.50,72.50,22.00,71.60,1276,1176,878,220,WH-station1,2026-08-09T15:14:55.971-07:00
water_draw_1,2026-08-09T15:14:56.555-07:00,21.154,drawing,,open,15.0,0.794445,2.205938,33.33,92.00,22.19,71.94,22.20,71.96,1280,1173,873,222,WH-station1,2026-08-09T15:14:56.477-07:00
water_draw_1,2026-08-09T15:14:57.060-07:00,21.658,drawing,,open,15.0,0.813130,2.221250,33.96,93.13,22.08,71.75,22.00,71.60,1286,1172,876,220,WH-station1,2026-08-09T15:14:56.983-07:00
water_draw_1,2026-08-09T15:14:57.564-07:00,22.163,drawing,,open,15.0,0.831903,2.231458,34.17,93.50,22.29,72.12,22.00,71.60,1288,1174,878,220,WH-station1,2026-08-09T15:14:57.488-07:00
water_draw_1,2026-08-09T15:14:58.069-07:00,22.668,drawing,,open,15.0,0.850637,2.226354,34.58,94.25,22.08,71.75,22.10,71.78,1292,1172,877,221,WH-station1,2026-08-09T15:14:57.994-07:00
water_draw_1,2026-08-09T15:14:58.574-07:00,23.173,drawing,,open,15.0,0.869115,2.195729,34.69,94.44,22.08,71.75,22.00,71.60,1293,1172,871,220,WH-station1,2026-08-09T15:14:58.499-07:00
water_draw_1,2026-08-09T15:14:59.079-07:00,23.678,drawing,,open,15.0,0.887541,2.190625,35.10,95.19,22.29,72.12,22.20,71.96,1297,1174,870,222,WH-station1,2026-08-09T15:14:59.005-07:00
water_draw_1,2026-08-09T15:14:59.584-07:00,24.182,drawing,,open,15.0,0.906099,2.205938,35.42,95.75,22.40,72.31,22.10,71.78,1300,1175,873,221,WH-station1,2026-08-09T15:14:59.510-07:00
water_draw_1,2026-08-09T15:15:00.088-07:00,24.687,drawing,,open,15.0,0.924869,2.231458,35.73,96.31,22.08,71.75,22.10,71.78,1303,1172,878,221,WH-station1,2026-08-09T15:15:00.016-07:00
water_draw_1,2026-08-09T15:15:00.593-07:00,25.192,drawing,,open,15.0,0.943256,2.185521,35.83,96.50,22.08,71.75,22.20,71.96,1304,1172,869,222,WH-station1,2026-08-09T15:15:00.521-07:00
water_draw_1,2026-08-09T15:15:01.097-07:00,25.697,drawing,,open,15.0,0.961812,2.205938,36.15,97.06,22.19,71.94,22.10,71.78,1307,1173,873,221,WH-station1,2026-08-09T15:15:01.027-07:00
water_draw_1,2026-08-09T15:15:01.602-07:00,26.200,drawing,,open,15.0,0.980296,2.200833,36.35,97.44,21.98,71.56,22.10,71.78,1309,1171,872,221,WH-station1,2026-08-09T15:15:01.532-07:00
water_draw_1,2026-08-09T15:15:02.107-07:00,26.705,drawing,,open,15.0,0.998681,2.185521,36.56,97.81,22.19,71.94,22.20,71.96,1311,1173,869,222,WH-station1,2026-08-09T15:15:02.038-07:00
water_draw_1,2026-08-09T15:15:02.611-07:00,27.210,drawing,,open,15.0,1.016852,2.160000,36.87,98.37,21.77,71.19,22.20,71.96,1314,1169,864,222,WH-station1,2026-08-09T15:15:02.543-07:00
water_draw_1,2026-08-09T15:15:03.116-07:00,27.715,drawing,,open,15.0,1.035192,2.180417,37.40,99.31,22.08,71.75,22.00,71.60,1319,1172,868,220,WH-station1,2026-08-09T15:15:03.049-07:00
water_draw_1,2026-08-09T15:15:03.621-07:00,28.219,drawing,,open,15.0,1.053537,2.180417,37.50,99.50,21.98,71.56,22.10,71.78,1320,1171,868,221,WH-station1,2026-08-09T15:15:03.554-07:00
water_draw_1,2026-08-09T15:15:04.125-07:00,28.724,drawing,,open,15.0,1.071963,2.190625,37.60,99.69,22.29,72.12,22.10,71.78,1321,1174,870,221,WH-station1,2026-08-09T15:15:04.060-07:00
water_draw_1,2026-08-09T15:15:04.652-07:00,29.229,drawing,,open,15.0,1.090307,2.180417,37.81,100.06,21.67,71.00,22.10,71.78,1323,1168,868,221,WH-station1,2026-08-09T15:15:04.565-07:00
water_draw_1,2026-08-09T15:15:05.156-07:00,29.755,drawing,,open,15.0,1.109606,2.200833,38.02,100.44,22.29,72.12,22.20,71.96,1325,1174,872,222,WH-station1,2026-08-09T15:15:05.071-07:00
water_draw_1,2026-08-09T15:15:05.661-07:00,30.260,drawing,,open,15.0,1.127866,2.170208,38.44,101.19,21.88,71.38,22.10,71.78,1329,1170,866,221,WH-station1,2026-08-09T15:15:05.576-07:00
water_draw_1,2026-08-09T15:15:06.166-07:00,30.765,drawing,,open,15.0,1.145651,2.114063,38.44,101.19,21.67,71.00,22.10,71.78,1329,1168,855,221,WH-station1,2026-08-09T15:15:06.081-07:00
water_draw_1,2026-08-09T15:15:06.671-07:00,31.269,drawing,,open,15.0,1.163436,2.114063,38.75,101.75,22.40,72.31,22.10,71.78,1332,1175,855,221,WH-station1,2026-08-09T15:15:06.586-07:00
water_draw_1,2026-08-09T15:15:07.175-07:00,31.774,drawing,,open,15.0,1.181604,2.160000,39.06,102.31,22.08,71.75,22.10,71.78,1335,1172,864,221,WH-station1,2026-08-09T15:15:07.091-07:00
water_draw_1,2026-08-09T15:15:07.680-07:00,32.279,drawing,,open,15.0,1.199904,2.175312,39.06,102.31,21.77,71.19,22.00,71.60,1335,1169,867,220,WH-station1,2026-08-09T15:15:07.596-07:00
water_draw_1,2026-08-09T15:15:08.185-07:00,32.783,drawing,,open,15.0,1.218374,2.195729,39.06,102.31,21.67,71.00,22.00,71.60,1335,1168,871,220,WH-station1,2026-08-09T15:15:08.101-07:00
water_draw_1,2026-08-09T15:15:08.688-07:00,33.288,drawing,,open,15.0,1.236589,2.165104,39.17,102.50,21.77,71.19,22.00,71.60,1336,1169,865,220,WH-station1,2026-08-09T15:15:08.606-07:00
water_draw_1,2026-08-09T15:15:09.193-07:00,33.791,drawing,,open,15.0,1.254785,2.170208,39.38,102.88,21.56,70.81,22.10,71.78,1338,1167,866,221,WH-station1,2026-08-09T15:15:09.111-07:00
water_draw_1,2026-08-09T15:15:09.697-07:00,34.296,drawing,,open,15.0,1.273130,2.180417,39.69,103.44,22.19,71.94,22.20,71.96,1341,1173,868,222,WH-station1,2026-08-09T15:15:09.616-07:00
water_draw_1,2026-08-09T15:15:10.202-07:00,34.801,drawing,,open,15.0,1.291473,2.180417,39.79,103.62,21.77,71.19,22.00,71.60,1342,1169,868,220,WH-station1,2026-08-09T15:15:10.122-07:00
water_draw_1,2026-08-09T15:15:10.707-07:00,35.306,drawing,,open,15.0,1.309686,2.165104,40.00,104.00,21.67,71.00,22.10,71.78,1344,1168,865,221,WH-station1,2026-08-09T15:15:10.627-07:00
water_draw_1,2026-08-09T15:15:11.212-07:00,35.810,drawing,,open,15.0,1.327855,2.160000,40.00,104.00,22.08,71.75,22.10,71.78,1344,1172,864,221,WH-station1,2026-08-09T15:15:11.133-07:00
water_draw_1,2026-08-09T15:15:11.716-07:00,36.315,drawing,,open,15.0,1.346112,2.170208,40.10,104.19,21.35,70.44,22.10,71.78,1345,1165,866,221,WH-station1,2026-08-09T15:15:11.638-07:00
water_draw_1,2026-08-09T15:15:12.221-07:00,36.820,drawing,,open,15.0,1.364197,2.149792,40.42,104.75,21.98,71.56,22.00,71.60,1348,1171,862,220,WH-station1,2026-08-09T15:15:12.144-07:00
water_draw_1,2026-08-09T15:15:12.726-07:00,37.325,drawing,,open,15.0,1.382413,2.165104,40.63,105.13,21.77,71.19,22.00,71.60,1350,1169,865,220,WH-station1,2026-08-09T15:15:12.649-07:00
water_draw_1,2026-08-09T15:15:13.231-07:00,37.829,drawing,,open,15.0,1.400324,2.129375,40.63,105.13,21.46,70.62,22.20,71.96,1350,1166,858,222,WH-station1,2026-08-09T15:15:13.154-07:00
water_draw_1,2026-08-09T15:15:13.735-07:00,38.334,drawing,,open,15.0,1.418451,2.154896,40.73,105.31,22.08,71.75,22.10,71.78,1351,1172,863,221,WH-station1,2026-08-09T15:15:13.659-07:00
water_draw_1,2026-08-09T15:15:14.240-07:00,38.839,drawing,,open,15.0,1.436791,2.180417,40.83,105.50,22.08,71.75,22.00,71.60,1352,1172,868,220,WH-station1,2026-08-09T15:15:14.164-07:00
water_draw_1,2026-08-09T15:15:14.745-07:00,39.343,drawing,,open,15.0,1.455048,2.170208,41.15,106.06,21.46,70.62,22.10,71.78,1355,1166,866,221,WH-station1,2026-08-09T15:15:14.669-07:00
water_draw_1,2026-08-09T15:15:15.250-07:00,39.848,drawing,,open,15.0,1.473220,2.160000,41.35,106.44,21.98,71.56,22.10,71.78,1357,1171,864,221,WH-station1,2026-08-09T15:15:15.174-07:00
water_draw_1,2026-08-09T15:15:15.754-07:00,40.353,drawing,,open,15.0,1.491348,2.154896,41.25,106.25,21.46,70.62,22.10,71.78,1356,1166,863,221,WH-station1,2026-08-09T15:15:15.679-07:00
water_draw_1,2026-08-09T15:15:16.259-07:00,40.858,drawing,,open,15.0,1.509430,2.149792,41.56,106.81,21.67,71.00,22.00,71.60,1359,1168,862,220,WH-station1,2026-08-09T15:15:16.184-07:00
water_draw_1,2026-08-09T15:15:16.764-07:00,41.362,drawing,,open,15.0,1.527515,2.149792,41.56,106.81,21.98,71.56,22.10,71.78,1359,1171,862,221,WH-station1,2026-08-09T15:15:16.690-07:00
water_draw_1,2026-08-09T15:15:17.268-07:00,41.867,drawing,,open,15.0,1.545811,2.175312,41.56,106.81,21.98,71.56,22.10,71.78,1359,1171,867,221,WH-station1,2026-08-09T15:15:17.195-07:00
water_draw_1,2026-08-09T15:15:17.773-07:00,42.372,drawing,,open,15.0,1.563984,2.160000,41.67,107.00,21.88,71.38,22.10,71.78,1360,1170,864,221,WH-station1,2026-08-09T15:15:17.700-07:00
water_draw_1,2026-08-09T15:15:18.278-07:00,42.877,drawing,,open,15.0,1.582028,2.144688,41.77,107.19,21.67,71.00,22.00,71.60,1361,1168,861,220,WH-station1,2026-08-09T15:15:18.205-07:00
water_draw_1,2026-08-09T15:15:18.783-07:00,43.381,drawing,,open,15.0,1.599210,2.042604,41.88,107.38,21.56,70.81,22.10,71.78,1362,1167,841,221,WH-station1,2026-08-09T15:15:18.710-07:00
water_draw_1,2026-08-09T15:15:19.287-07:00,43.886,drawing,,open,15.0,1.617423,2.165104,42.08,107.75,22.19,71.94,22.00,71.60,1364,1173,865,220,WH-station1,2026-08-09T15:15:19.215-07:00
water_draw_1,2026-08-09T15:15:19.792-07:00,44.391,drawing,,open,15.0,1.635295,2.124271,42.40,108.31,21.67,71.00,22.00,71.60,1367,1168,857,220,WH-station1,2026-08-09T15:15:19.720-07:00
water_draw_1,2026-08-09T15:15:20.297-07:00,44.896,drawing,,open,15.0,1.653341,2.144688,42.40,108.31,21.35,70.44,22.10,71.78,1367,1165,861,221,WH-station1,2026-08-09T15:15:20.225-07:00
water_draw_1,2026-08-09T15:15:20.802-07:00,45.401,drawing,,open,15.0,1.671429,2.149792,42.40,108.31,21.88,71.38,22.10,71.78,1367,1170,862,221,WH-station1,2026-08-09T15:15:20.730-07:00
water_draw_1,2026-08-09T15:15:21.307-07:00,45.905,drawing,,open,15.0,1.689558,2.154896,42.29,108.13,21.98,71.56,22.10,71.78,1366,1171,863,221,WH-station1,2026-08-09T15:15:21.235-07:00
water_draw_1,2026-08-09T15:15:21.811-07:00,46.410,drawing,,open,15.0,1.707602,2.144688,42.50,108.50,21.25,70.25,22.20,71.96,1368,1164,861,222,WH-station1,2026-08-09T15:15:21.740-07:00
water_draw_1,2026-08-09T15:15:22.316-07:00,46.915,drawing,,open,15.0,1.725686,2.149792,42.60,108.69,21.56,70.81,22.10,71.78,1369,1167,862,221,WH-station1,2026-08-09T15:15:22.245-07:00
water_draw_1,2026-08-09T15:15:22.821-07:00,47.420,drawing,,open,15.0,1.743645,2.134479,42.40,108.31,21.77,71.19,22.10,71.78,1367,1169,859,221,WH-station1,2026-08-09T15:15:22.750-07:00
water_draw_1,2026-08-09T15:15:23.326-07:00,47.924,drawing,,open,15.0,1.761817,2.160000,42.60,108.69,21.35,70.44,22.10,71.78,1369,1165,864,221,WH-station1,2026-08-09T15:15:23.256-07:00
water_draw_1,2026-08-09T15:15:23.831-07:00,48.429,drawing,,open,15.0,1.779815,2.139583,42.92,109.25,21.67,71.00,22.00,71.60,1372,1168,860,220,WH-station1,2026-08-09T15:15:23.761-07:00
water_draw_1,2026-08-09T15:15:24.335-07:00,48.934,drawing,,open,15.0,1.797813,2.139583,43.23,109.81,21.46,70.62,22.10,71.78,1375,1166,860,221,WH-station1,2026-08-09T15:15:24.267-07:00
water_draw_1,2026-08-09T15:15:24.840-07:00,49.439,drawing,,open,15.0,1.816069,2.170208,43.02,109.44,21.46,70.62,22.10,71.78,1373,1166,866,221,WH-station1,2026-08-09T15:15:24.772-07:00
water_draw_1,2026-08-09T15:15:25.345-07:00,49.943,drawing,,open,15.0,1.834113,2.144688,43.02,109.44,21.56,70.81,22.20,71.96,1373,1167,861,222,WH-station1,2026-08-09T15:15:25.278-07:00
water_draw_1,2026-08-09T15:15:25.850-07:00,50.448,drawing,,open,15.0,1.852070,2.134479,43.02,109.44,21.46,70.62,22.00,71.60,1373,1166,859,220,WH-station1,2026-08-09T15:15:25.784-07:00
water_draw_1,2026-08-09T15:15:26.354-07:00,50.953,drawing,,open,15.0,1.870111,2.144688,43.12,109.62,21.35,70.44,22.10,71.78,1374,1165,861,221,WH-station1,2026-08-09T15:15:26.289-07:00
water_draw_1,2026-08-09T15:15:26.859-07:00,51.458,drawing,,open,15.0,1.888109,2.139583,43.23,109.81,21.56,70.81,22.00,71.60,1375,1167,860,220,WH-station1,2026-08-09T15:15:26.795-07:00
water_draw_1,2026-08-09T15:15:27.364-07:00,51.962,drawing,,open,15.0,1.906020,2.129375,43.33,110.00,21.15,70.06,22.10,71.78,1376,1163,858,221,WH-station1,2026-08-09T15:15:27.300-07:00
water_draw_1,2026-08-09T15:15:27.868-07:00,52.467,drawing,,open,15.0,1.923975,2.134479,43.44,110.19,21.35,70.44,22.00,71.60,1377,1165,859,220,WH-station1,2026-08-09T15:15:27.806-07:00
water_draw_1,2026-08-09T15:15:28.373-07:00,52.972,drawing,,open,15.0,1.941845,2.124271,43.75,110.75,21.46,70.62,22.00,71.60,1380,1166,857,220,WH-station1,2026-08-09T15:15:28.311-07:00
water_draw_1,2026-08-09T15:15:28.878-07:00,53.477,drawing,,open,15.0,1.959631,2.114063,43.44,110.19,21.35,70.44,22.10,71.78,1377,1165,855,221,WH-station1,2026-08-09T15:15:28.817-07:00
water_draw_1,2026-08-09T15:15:29.383-07:00,53.981,drawing,,open,15.0,1.977758,2.154896,43.54,110.38,21.25,70.25,22.20,71.96,1378,1164,863,222,WH-station1,2026-08-09T15:15:29.322-07:00
water_draw_1,2026-08-09T15:15:29.887-07:00,54.486,drawing,,open,15.0,1.995541,2.114063,43.85,110.94,21.46,70.62,22.10,71.78,1381,1166,855,221,WH-station1,2026-08-09T15:15:29.828-07:00
water_draw_1,2026-08-09T15:15:30.392-07:00,54.991,drawing,,open,15.0,2.013366,2.119167,43.65,110.56,21.35,70.44,22.00,71.60,1379,1165,856,220,WH-station1,2026-08-09T15:15:30.333-07:00
water_draw_1,2026-08-09T15:15:30.897-07:00,55.495,drawing,,open,15.0,2.031667,2.175312,43.96,111.13,21.15,70.06,22.10,71.78,1382,1163,867,221,WH-station1,2026-08-09T15:15:30.839-07:00
water_draw_1,2026-08-09T15:15:31.402-07:00,56.000,drawing,,open,15.0,2.049408,2.108958,43.96,111.13,21.35,70.44,22.10,71.78,1382,1165,854,221,WH-station1,2026-08-09T15:15:31.344-07:00
water_draw_1,2026-08-09T15:15:31.906-07:00,56.505,drawing,,open,15.0,2.067287,2.124271,43.96,111.13,21.56,70.81,22.10,71.78,1382,1167,857,221,WH-station1,2026-08-09T15:15:31.850-07:00
water_draw_1,2026-08-09T15:15:32.411-07:00,57.010,drawing,,open,15.0,2.085418,2.154896,43.96,111.13,21.15,70.06,22.20,71.96,1382,1163,863,222,WH-station1,2026-08-09T15:15:32.355-07:00
water_draw_1,2026-08-09T15:15:32.916-07:00,57.515,drawing,,open,15.0,2.103331,2.129375,44.17,111.50,21.67,71.00,22.00,71.60,1384,1168,858,220,WH-station1,2026-08-09T15:15:32.861-07:00
water_draw_1,2026-08-09T15:15:33.421-07:00,58.019,drawing,,open,15.0,2.121071,2.108958,44.17,111.50,21.56,70.81,22.00,71.60,1384,1167,854,220,WH-station1,2026-08-09T15:15:33.366-07:00
water_draw_1,2026-08-09T15:15:33.926-07:00,58.524,drawing,,open,15.0,2.139243,2.160000,44.06,111.31,21.77,71.19,22.10,71.78,1383,1169,864,221,WH-station1,2026-08-09T15:15:33.872-07:00
water_draw_1,2026-08-09T15:15:34.430-07:00,59.029,drawing,,open,15.0,2.156939,2.103854,44.38,111.88,21.25,70.25,22.10,71.78,1386,1164,853,221,WH-station1,2026-08-09T15:15:34.377-07:00
water_draw_1,2026-08-09T15:15:34.935-07:00,59.534,drawing,,open,15.0,2.174851,2.129375,44.27,111.69,21.67,71.00,22.10,71.78,1385,1168,858,221,WH-station1,2026-08-09T15:15:34.883-07:00
water_draw_1,2026-08-09T15:15:35.440-07:00,60.038,drawing,,open,15.0,2.192547,2.103854,44.38,111.88,21.04,69.87,22.10,71.78,1386,1162,853,221,WH-station1,2026-08-09T15:15:35.388-07:00
water_draw_1,2026-08-09T15:15:35.944-07:00,60.543,drawing,,open,15.0,2.210588,2.144688,44.38,111.88,21.15,70.06,22.10,71.78,1386,1163,861,221,WH-station1,2026-08-09T15:15:35.894-07:00
water_draw_1,2026-08-09T15:15:36.449-07:00,61.048,drawing,,open,15.0,2.228331,2.108958,44.48,112.06,21.67,71.00,22.00,71.60,1387,1168,854,220,WH-station1,2026-08-09T15:15:36.399-07:00
water_draw_1,2026-08-09T15:15:36.954-07:00,61.553,drawing,,open,15.0,2.246117,2.114063,44.58,112.25,21.35,70.44,22.10,71.78,1388,1165,855,221,WH-station1,2026-08-09T15:15:36.905-07:00
water_draw_1,2026-08-09T15:15:37.459-07:00,62.057,drawing,,open,15.0,2.263986,2.124271,44.38,111.88,21.67,71.00,22.20,71.96,1386,1168,857,222,WH-station1,2026-08-09T15:15:37.410-07:00
water_draw_1,2026-08-09T15:15:37.963-07:00,62.562,drawing,,open,15.0,2.281726,2.108958,44.58,112.25,21.25,70.25,22.10,71.78,1388,1164,854,221,WH-station1,2026-08-09T15:15:37.916-07:00
water_draw_1,2026-08-09T15:15:38.468-07:00,63.067,drawing,,open,15.0,2.299636,2.129375,44.58,112.25,21.15,70.06,22.10,71.78,1388,1163,858,221,WH-station1,2026-08-09T15:15:38.421-07:00
water_draw_1,2026-08-09T15:15:38.973-07:00,63.571,drawing,,open,15.0,2.317462,2.119167,44.58,112.25,21.15,70.06,22.10,71.78,1388,1163,856,221,WH-station1,2026-08-09T15:15:38.927-07:00
water_draw_1,2026-08-09T15:15:39.477-07:00,64.076,drawing,,open,15.0,2.335334,2.124271,44.90,112.81,21.35,70.44,22.10,71.78,1391,1165,857,221,WH-station1,2026-08-09T15:15:39.432-07:00
water_draw_1,2026-08-09T15:15:39.982-07:00,64.581,drawing,,open,15.0,2.353074,2.108958,44.90,112.81,21.77,71.19,22.10,71.78,1391,1169,854,221,WH-station1,2026-08-09T15:15:39.938-07:00
water_draw_1,2026-08-09T15:15:40.514-07:00,65.085,drawing,,open,15.0,2.371027,2.134479,44.79,112.62,21.46,70.62,22.20,71.96,1390,1166,859,222,WH-station1,2026-08-09T15:15:40.443-07:00
water_draw_1,2026-08-09T15:15:41.019-07:00,65.617,drawing,,open,15.0,2.390124,2.154896,44.79,112.62,21.15,70.06,22.10,71.78,1390,1163,863,221,WH-station1,2026-08-09T15:15:40.948-07:00
water_draw_1,2026-08-09T15:15:41.523-07:00,66.122,drawing,,open,15.0,2.407864,2.108958,44.79,112.62,21.04,69.87,22.00,71.60,1390,1162,854,220,WH-station1,2026-08-09T15:15:41.453-07:00
water_draw_1,2026-08-09T15:15:42.028-07:00,66.627,drawing,,open,15.0,2.425778,2.129375,45.21,113.38,21.25,70.25,22.00,71.60,1394,1164,858,220,WH-station1,2026-08-09T15:15:41.958-07:00
water_draw_1,2026-08-09T15:15:42.542-07:00,67.131,drawing,,open,15.0,2.443820,2.144688,45.00,113.00,21.56,70.81,22.10,71.78,1392,1167,861,221,WH-station1,2026-08-09T15:15:42.462-07:00
water_draw_1,2026-08-09T15:15:43.059-07:00,67.645,drawing,,open,15.0,2.461973,2.119167,45.10,113.19,21.04,69.87,22.00,71.60,1393,1162,856,220,WH-station1,2026-08-09T15:15:42.967-07:00
water_draw_1,2026-08-09T15:15:43.577-07:00,68.162,drawing,,open,15.0,2.480499,2.149792,45.10,113.19,21.15,70.06,22.10,71.78,1393,1163,862,221,WH-station1,2026-08-09T15:15:43.472-07:00
water_draw_1,2026-08-09T15:15:44.095-07:00,68.680,drawing,,open,15.0,2.498921,2.134479,45.31,113.56,21.56,70.81,22.10,71.78,1395,1167,859,221,WH-station1,2026-08-09T15:15:43.977-07:00
water_draw_1,2026-08-09T15:15:44.599-07:00,69.198,drawing,,open,15.0,2.517166,2.114063,45.42,113.75,21.04,69.87,22.10,71.78,1396,1162,855,221,WH-station1,2026-08-09T15:15:44.482-07:00
water_draw_1,2026-08-09T15:15:45.104-07:00,69.703,drawing,,open,15.0,2.535081,2.129375,45.31,113.56,21.25,70.25,22.00,71.60,1395,1164,858,220,WH-station1,2026-08-09T15:15:44.985-07:00
water_draw_1,2026-08-09T15:15:45.609-07:00,70.208,drawing,,open,15.0,2.553081,2.139583,45.21,113.38,21.56,70.81,22.20,71.96,1394,1167,860,222,WH-station1,2026-08-09T15:15:45.487-07:00
water_draw_1,2026-08-09T15:15:46.114-07:00,70.713,drawing,,open,15.0,2.570654,2.088542,45.52,113.94,21.35,70.44,22.10,71.78,1397,1165,850,221,WH-station1,2026-08-09T15:15:45.989-07:00
water_draw_1,2026-08-09T15:15:46.619-07:00,71.217,drawing,,open,15.0,2.588093,2.073229,45.31,113.56,21.15,70.06,22.00,71.60,1395,1163,847,220,WH-station1,2026-08-09T15:15:46.491-07:00
water_draw_1,2026-08-09T15:15:47.123-07:00,71.722,drawing,,open,15.0,2.605877,2.114063,45.31,113.56,21.35,70.44,22.00,71.60,1395,1165,855,220,WH-station1,2026-08-09T15:15:46.993-07:00
water_draw_1,2026-08-09T15:15:47.628-07:00,72.227,drawing,,open,15.0,2.623834,2.134479,45.31,113.56,21.25,70.25,22.00,71.60,1395,1164,859,220,WH-station1,2026-08-09T15:15:47.496-07:00
water_draw_1,2026-08-09T15:15:48.133-07:00,72.732,drawing,,open,15.0,2.641199,2.063021,45.31,113.56,21.15,70.06,22.00,71.60,1395,1163,845,220,WH-station1,2026-08-09T15:15:47.998-07:00
water_draw_1,2026-08-09T15:15:48.638-07:00,73.237,drawing,,open,15.0,2.658946,2.108958,45.31,113.56,21.25,70.25,22.10,71.78,1395,1164,854,221,WH-station1,2026-08-09T15:15:48.500-07:00
water_draw_1,2026-08-09T15:15:49.143-07:00,73.741,drawing,,open,15.0,2.676730,2.114063,45.52,113.94,21.67,71.00,22.00,71.60,1397,1168,855,220,WH-station1,2026-08-09T15:15:49.003-07:00
water_draw_1,2026-08-09T15:15:49.647-07:00,74.246,drawing,,open,15.0,2.694341,2.093646,45.52,113.94,21.35,70.44,22.10,71.78,1397,1165,851,221,WH-station1,2026-08-09T15:15:49.505-07:00
water_draw_1,2026-08-09T15:15:50.152-07:00,74.751,drawing,,open,15.0,2.712596,2.170208,45.62,114.12,21.04,69.87,22.10,71.78,1398,1162,866,221,WH-station1,2026-08-09T15:15:50.010-07:00
water_draw_1,2026-08-09T15:15:50.657-07:00,75.256,drawing,,open,15.0,2.730385,2.114063,45.42,113.75,21.25,70.25,22.10,71.78,1396,1164,855,221,WH-station1,2026-08-09T15:15:50.515-07:00
water_draw_1,2026-08-09T15:15:51.162-07:00,75.761,drawing,,open,15.0,2.748215,2.119167,45.52,113.94,21.04,69.87,22.10,71.78,1397,1162,856,221,WH-station1,2026-08-09T15:15:51.020-07:00
water_draw_1,2026-08-09T15:15:51.667-07:00,76.265,drawing,,open,15.0,2.766179,2.134479,45.83,114.50,20.73,69.31,22.00,71.60,1400,1159,859,220,WH-station1,2026-08-09T15:15:51.525-07:00
water_draw_1,2026-08-09T15:15:52.172-07:00,76.770,drawing,,open,15.0,2.784005,2.119167,45.62,114.12,20.94,69.69,22.10,71.78,1398,1161,856,221,WH-station1,2026-08-09T15:15:52.030-07:00
water_draw_1,2026-08-09T15:15:52.678-07:00,77.277,drawing,,open,15.0,2.801724,2.098750,45.83,114.50,20.94,69.69,22.10,71.78,1400,1161,852,221,WH-station1,2026-08-09T15:15:52.535-07:00
water_draw_1,2026-08-09T15:15:53.183-07:00,77.781,drawing,,open,15.0,2.819550,2.119167,45.62,114.12,21.04,69.87,22.20,71.96,1398,1162,856,222,WH-station1,2026-08-09T15:15:53.039-07:00
water_draw_1,2026-08-09T15:15:53.688-07:00,78.286,drawing,,open,15.0,2.837465,2.129375,45.73,114.31,21.35,70.44,22.00,71.60,1399,1165,858,220,WH-station1,2026-08-09T15:15:53.544-07:00
water_draw_1,2026-08-09T15:15:54.192-07:00,78.791,drawing,,open,15.0,2.855462,2.139583,45.73,114.31,21.35,70.44,22.20,71.96,1399,1165,860,222,WH-station1,2026-08-09T15:15:54.049-07:00
water_draw_1,2026-08-09T15:15:54.697-07:00,79.296,drawing,,open,15.0,2.873121,2.098750,45.83,114.50,21.15,70.06,22.00,71.60,1400,1163,852,220,WH-station1,2026-08-09T15:15:54.554-07:00
water_draw_1,2026-08-09T15:15:55.202-07:00,79.801,drawing,,open,15.0,2.890433,2.057917,45.62,114.12,21.25,70.25,22.00,71.60,1398,1164,844,220,WH-station1,2026-08-09T15:15:55.059-07:00
water_draw_1,2026-08-09T15:15:55.707-07:00,80.305,drawing,,open,15.0,2.908261,2.119167,45.83,114.50,20.94,69.69,22.00,71.60,1400,1161,856,220,WH-station1,2026-08-09T15:15:55.564-07:00
water_draw_1,2026-08-09T15:15:56.211-07:00,80.810,drawing,,open,15.0,2.926044,2.114063,46.04,114.88,21.25,70.25,22.10,71.78,1402,1164,855,221,WH-station1,2026-08-09T15:15:56.069-07:00
water_draw_1,2026-08-09T15:15:56.716-07:00,81.315,drawing,,open,15.0,2.943873,2.119167,46.04,114.88,21.15,70.06,22.10,71.78,1402,1163,856,221,WH-station1,2026-08-09T15:15:56.574-07:00
water_draw_1,2026-08-09T15:15:57.221-07:00,81.820,drawing,,open,15.0,2.961661,2.114063,45.83,114.50,21.25,70.25,22.20,71.96,1400,1164,855,222,WH-station1,2026-08-09T15:15:57.079-07:00
water_draw_1,2026-08-09T15:15:57.726-07:00,82.324,drawing,,open,15.0,2.979448,2.114063,46.04,114.88,21.46,70.62,22.00,71.60,1402,1166,855,220,WH-station1,2026-08-09T15:15:57.583-07:00
water_draw_1,2026-08-09T15:15:58.231-07:00,82.829,drawing,,open,15.0,2.997148,2.103854,45.94,114.69,21.15,70.06,22.10,71.78,1401,1163,853,221,WH-station1,2026-08-09T15:15:58.088-07:00
water_draw_1,2026-08-09T15:15:58.735-07:00,83.334,drawing,,open,15.0,3.015491,2.180417,45.94,114.69,21.46,70.62,22.10,71.78,1401,1166,868,221,WH-station1,2026-08-09T15:15:58.593-07:00
water_draw_1,2026-08-09T15:15:59.240-07:00,83.839,drawing,,open,15.0,3.033232,2.108958,46.25,115.25,21.04,69.87,22.00,71.60,1404,1162,854,220,WH-station1,2026-08-09T15:15:59.098-07:00
water_draw_1,2026-08-09T15:15:59.745-07:00,84.344,drawing,,open,15.0,3.050935,2.103854,46.15,115.06,21.25,70.25,22.10,71.78,1403,1164,853,221,WH-station1,2026-08-09T15:15:59.603-07:00
water_draw_1,2026-08-09T15:16:00.250-07:00,84.848,drawing,,open,15.0,3.068979,2.144688,46.15,115.06,20.94,69.69,22.10,71.78,1403,1161,861,221,WH-station1,2026-08-09T15:16:00.108-07:00
water_draw_1,2026-08-09T15:16:00.754-07:00,85.353,drawing,,open,15.0,3.086807,2.119167,46.35,115.44,21.46,70.62,22.10,71.78,1405,1166,856,221,WH-station1,2026-08-09T15:16:00.613-07:00
water_draw_1,2026-08-09T15:16:01.259-07:00,85.858,drawing,,open,15.0,3.104891,2.149792,46.04,114.88,21.04,69.87,22.10,71.78,1402,1162,862,221,WH-station1,2026-08-09T15:16:01.117-07:00
water_draw_1,2026-08-09T15:16:01.764-07:00,86.363,drawing,,open,15.0,3.122548,2.098750,46.04,114.88,21.15,70.06,22.20,71.96,1402,1163,852,222,WH-station1,2026-08-09T15:16:01.622-07:00
water_draw_1,2026-08-09T15:16:02.269-07:00,86.867,drawing,,open,15.0,3.140163,2.093646,46.46,115.63,20.94,69.69,22.10,71.78,1406,1161,851,221,WH-station1,2026-08-09T15:16:02.127-07:00
water_draw_1,2026-08-09T15:16:02.774-07:00,87.372,drawing,,open,15.0,3.157907,2.108958,46.25,115.25,21.04,69.87,22.10,71.78,1404,1162,854,221,WH-station1,2026-08-09T15:16:02.632-07:00
water_draw_1,2026-08-09T15:16:03.278-07:00,87.877,drawing,,open,15.0,3.175521,2.093646,46.35,115.44,20.94,69.69,22.00,71.60,1405,1161,851,220,WH-station1,2026-08-09T15:16:03.137-07:00
water_draw_1,2026-08-09T15:16:03.783-07:00,88.382,drawing,,open,15.0,3.193179,2.098750,46.46,115.63,21.35,70.44,22.20,71.96,1406,1165,852,222,WH-station1,2026-08-09T15:16:03.642-07:00
water_draw_1,2026-08-09T15:16:04.288-07:00,88.887,drawing,,open,15.0,3.210747,2.088542,46.25,115.25,20.83,69.50,22.10,71.78,1404,1160,850,221,WH-station1,2026-08-09T15:16:04.146-07:00
water_draw_1,2026-08-09T15:16:04.793-07:00,89.392,drawing,,open,15.0,3.228414,2.098750,46.15,115.06,21.35,70.44,22.00,71.60,1403,1165,852,220,WH-station1,2026-08-09T15:16:04.651-07:00
water_draw_1,2026-08-09T15:16:05.298-07:00,89.896,drawing,,open,15.0,3.246674,2.170208,46.25,115.25,21.25,70.25,22.10,71.78,1404,1164,866,221,WH-station1,2026-08-09T15:16:05.156-07:00
water_draw_1,2026-08-09T15:16:05.803-07:00,90.401,drawing,,open,15.0,3.264504,2.119167,46.25,115.25,21.46,70.62,22.30,72.14,1404,1166,856,223,WH-station1,2026-08-09T15:16:05.661-07:00
water_draw_1,2026-08-09T15:16:06.307-07:00,90.906,drawing,,open,15.0,3.282201,2.103854,46.46,115.63,21.25,70.25,22.20,71.96,1406,1164,853,222,WH-station1,2026-08-09T15:16:06.166-07:00
water_draw_1,2026-08-09T15:16:06.812-07:00,91.411,drawing,,open,15.0,3.299813,2.093646,46.46,115.63,20.83,69.50,22.10,71.78,1406,1160,851,221,WH-station1,2026-08-09T15:16:06.671-07:00
water_draw_1,2026-08-09T15:16:07.317-07:00,91.915,drawing,,open,15.0,3.317425,2.093646,46.67,116.00,21.25,70.25,22.10,71.78,1408,1164,851,221,WH-station1,2026-08-09T15:16:07.176-07:00
water_draw_1,2026-08-09T15:16:07.822-07:00,92.420,drawing,,open,15.0,3.335256,2.119167,46.56,115.81,20.94,69.69,22.20,71.96,1407,1161,856,222,WH-station1,2026-08-09T15:16:07.680-07:00
water_draw_1,2026-08-09T15:16:08.328-07:00,92.925,drawing,,open,15.0,3.353210,2.134479,46.25,115.25,21.25,70.25,22.00,71.60,1404,1164,859,220,WH-station1,2026-08-09T15:16:08.185-07:00
water_draw_1,2026-08-09T15:16:08.830-07:00,93.431,drawing,,open,15.0,3.371555,2.175312,46.46,115.63,21.35,70.44,22.10,71.78,1406,1165,867,221,WH-station1,2026-08-09T15:16:08.690-07:00
water_draw_1,2026-08-09T15:16:09.332-07:00,93.933,drawing,,open,15.0,3.389201,2.108958,46.46,115.63,21.25,70.25,22.20,71.96,1406,1164,854,222,WH-station1,2026-08-09T15:16:09.195-07:00
water_draw_1,2026-08-09T15:16:09.834-07:00,94.435,drawing,,open,15.0,3.406889,2.114063,46.46,115.63,21.25,70.25,22.20,71.96,1406,1164,855,222,WH-station1,2026-08-09T15:16:09.700-07:00
water_draw_1,2026-08-09T15:16:10.336-07:00,94.937,drawing,,open,15.0,3.424874,2.149792,46.46,115.63,21.04,69.87,22.20,71.96,1406,1162,862,222,WH-station1,2026-08-09T15:16:10.205-07:00
water_draw_1,2026-08-09T15:16:10.838-07:00,95.439,drawing,,open,15.0,3.442703,2.129375,46.56,115.81,20.94,69.69,22.10,71.78,1407,1161,858,221,WH-station1,2026-08-09T15:16:10.710-07:00
water_draw_1,2026-08-09T15:16:11.341-07:00,95.941,drawing,,open,15.0,3.460261,2.098750,46.56,115.81,21.56,70.81,22.20,71.96,1407,1167,852,222,WH-station1,2026-08-09T15:16:11.215-07:00
water_draw_1,2026-08-09T15:16:11.843-07:00,96.444,drawing,,open,15.0,3.478134,2.134479,46.56,115.81,20.94,69.69,22.10,71.78,1407,1161,859,221,WH-station1,2026-08-09T15:16:11.720-07:00
water_draw_1,2026-08-09T15:16:12.345-07:00,96.946,drawing,,open,15.0,3.496289,2.170208,46.67,116.00,21.15,70.06,22.20,71.96,1408,1163,866,222,WH-station1,2026-08-09T15:16:12.225-07:00
water_draw_1,2026-08-09T15:16:12.847-07:00,97.448,drawing,,open,15.0,3.513607,2.068125,46.56,115.81,21.15,70.06,22.20,71.96,1407,1163,846,222,WH-station1,2026-08-09T15:16:12.729-07:00
water_draw_1,2026-08-09T15:16:13.349-07:00,97.950,drawing,,open,15.0,3.530139,1.976250,46.77,116.19,21.46,70.62,22.30,72.14,1409,1166,828,223,WH-station1,2026-08-09T15:16:13.234-07:00
water_draw_1,2026-08-09T15:16:13.854-07:00,98.452,drawing,,open,15.0,3.547833,2.114063,46.77,116.19,21.56,70.81,22.10,71.78,1409,1167,855,221,WH-station1,2026-08-09T15:16:13.739-07:00
water_draw_1,2026-08-09T15:16:14.358-07:00,98.957,drawing,,open,15.0,3.565790,2.134479,46.67,116.00,21.15,70.06,22.00,71.60,1408,1163,859,220,WH-station1,2026-08-09T15:16:14.244-07:00
water_draw_1,2026-08-09T15:16:14.863-07:00,99.462,drawing,,open,15.0,3.582198,1.950729,46.67,116.00,21.15,70.06,22.20,71.96,1408,1163,823,222,WH-station1,2026-08-09T15:16:14.749-07:00
water_draw_1,2026-08-09T15:16:15.368-07:00,99.966,drawing,,open,15.0,3.600325,2.154896,46.88,116.38,21.04,69.87,22.30,72.14,1410,1162,863,223,WH-station1,2026-08-09T15:16:15.254-07:00
water_draw_1,2026-08-09T15:16:15.872-07:00,100.471,drawing,,open,15.0,3.618065,2.108958,46.56,115.81,21.04,69.87,22.10,71.78,1407,1162,854,221,WH-station1,2026-08-09T15:16:15.759-07:00
water_draw_1,2026-08-09T15:16:16.377-07:00,100.976,drawing,,open,15.0,3.636019,2.134479,46.77,116.19,21.25,70.25,22.20,71.96,1409,1164,859,222,WH-station1,2026-08-09T15:16:16.264-07:00
water_draw_1,2026-08-09T15:16:16.882-07:00,101.481,drawing,,open,15.0,3.653764,2.108958,46.67,116.00,20.94,69.69,22.10,71.78,1408,1161,854,221,WH-station1,2026-08-09T15:16:16.769-07:00
water_draw_1,2026-08-09T15:16:17.387-07:00,101.985,drawing,,open,15.0,3.672146,2.185521,46.77,116.19,21.25,70.25,22.00,71.60,1409,1164,869,220,WH-station1,2026-08-09T15:16:17.273-07:00
water_draw_1,2026-08-09T15:16:17.891-07:00,102.490,drawing,,open,15.0,3.689757,2.093646,46.56,115.81,21.25,70.25,22.20,71.96,1407,1164,851,222,WH-station1,2026-08-09T15:16:17.778-07:00
water_draw_1,2026-08-09T15:16:18.396-07:00,102.995,drawing,,open,15.0,3.707452,2.103854,46.67,116.00,20.83,69.50,22.20,71.96,1408,1160,853,222,WH-station1,2026-08-09T15:16:18.283-07:00
water_draw_1,2026-08-09T15:16:18.901-07:00,103.499,drawing,,open,15.0,3.725192,2.108958,46.77,116.19,21.25,70.25,22.20,71.96,1409,1164,854,222,WH-station1,2026-08-09T15:16:18.788-07:00
water_draw_1,2026-08-09T15:16:19.405-07:00,104.004,drawing,,open,15.0,3.743064,2.124271,46.88,116.38,20.94,69.69,22.20,71.96,1410,1161,857,222,WH-station1,2026-08-09T15:16:19.293-07:00
water_draw_1,2026-08-09T15:16:19.910-07:00,104.509,drawing,,open,15.0,3.761063,2.139583,46.77,116.19,20.94,69.69,22.10,71.78,1409,1161,860,221,WH-station1,2026-08-09T15:16:19.798-07:00
water_draw_1,2026-08-09T15:16:20.415-07:00,105.014,drawing,,open,15.0,3.779103,2.144688,46.88,116.38,20.83,69.50,22.10,71.78,1410,1160,861,221,WH-station1,2026-08-09T15:16:20.303-07:00
water_draw_1,2026-08-09T15:16:20.920-07:00,105.518,drawing,,open,15.0,3.797187,2.149792,46.77,116.19,20.73,69.31,22.10,71.78,1409,1159,862,221,WH-station1,2026-08-09T15:16:20.808-07:00
water_draw_1,2026-08-09T15:16:21.424-07:00,106.023,drawing,,open,15.0,3.814926,2.108958,46.88,116.38,21.25,70.25,22.20,71.96,1410,1164,854,222,WH-station1,2026-08-09T15:16:21.313-07:00
water_draw_1,2026-08-09T15:16:21.929-07:00,106.528,drawing,,open,15.0,3.832711,2.114063,46.77,116.19,21.04,69.87,22.20,71.96,1409,1162,855,222,WH-station1,2026-08-09T15:16:21.817-07:00
water_draw_1,2026-08-09T15:16:22.434-07:00,107.032,drawing,,open,15.0,3.850493,2.114063,46.77,116.19,21.15,70.06,22.20,71.96,1409,1163,855,222,WH-station1,2026-08-09T15:16:22.322-07:00
water_draw_1,2026-08-09T15:16:22.938-07:00,107.537,drawing,,open,15.0,3.868018,2.083437,46.88,116.38,21.15,70.06,22.20,71.96,1410,1163,849,222,WH-station1,2026-08-09T15:16:22.827-07:00
water_draw_1,2026-08-09T15:16:23.443-07:00,108.042,drawing,,open,15.0,3.885715,2.103854,46.88,116.38,21.15,70.06,22.10,71.78,1410,1163,853,221,WH-station1,2026-08-09T15:16:23.332-07:00
water_draw_1,2026-08-09T15:16:23.948-07:00,108.546,drawing,,open,15.0,3.903714,2.139583,46.98,116.56,21.04,69.87,22.20,71.96,1411,1162,860,222,WH-station1,2026-08-09T15:16:23.837-07:00
water_draw_1,2026-08-09T15:16:24.453-07:00,109.051,drawing,,open,15.0,3.921927,2.165104,46.77,116.19,21.04,69.87,22.10,71.78,1409,1162,865,221,WH-station1,2026-08-09T15:16:24.342-07:00
water_draw_1,2026-08-09T15:16:24.957-07:00,109.556,drawing,,open,15.0,3.939672,2.108958,46.88,116.38,21.46,70.62,22.10,71.78,1410,1166,854,221,WH-station1,2026-08-09T15:16:24.847-07:00
water_draw_1,2026-08-09T15:16:25.462-07:00,110.061,drawing,,open,15.0,3.957455,2.114063,47.08,116.75,21.25,70.25,22.10,71.78,1412,1164,855,221,WH-station1,2026-08-09T15:16:25.352-07:00
water_draw_1,2026-08-09T15:16:25.967-07:00,110.565,drawing,,open,15.0,3.975323,2.124271,46.98,116.56,21.25,70.25,22.10,71.78,1411,1164,857,221,WH-station1,2026-08-09T15:16:25.856-07:00
water_draw_1,2026-08-09T15:16:26.471-07:00,111.070,drawing,,open,15.0,3.993362,2.144688,47.19,116.94,21.25,70.25,22.20,71.96,1413,1164,861,222,WH-station1,2026-08-09T15:16:26.361-07:00
water_draw_1,2026-08-09T15:16:26.976-07:00,111.575,drawing,,open,15.0,4.011102,2.108958,47.19,116.94,20.83,69.50,22.10,71.78,1413,1160,854,221,WH-station1,2026-08-09T15:16:26.866-07:00
water_draw_1,2026-08-09T15:16:27.481-07:00,112.080,drawing,,open,15.0,4.028845,2.108958,46.98,116.56,20.62,69.12,22.20,71.96,1411,1158,854,222,WH-station1,2026-08-09T15:16:27.371-07:00
water_draw_1,2026-08-09T15:16:27.986-07:00,112.584,drawing,,open,15.0,4.047361,2.200833,47.08,116.75,21.15,70.06,22.20,71.96,1412,1163,872,222,WH-station1,2026-08-09T15:16:27.876-07:00
water_draw_1,2026-08-09T15:16:28.490-07:00,113.089,drawing,,open,15.0,4.064971,2.093646,46.77,116.19,21.35,70.44,22.00,71.60,1409,1165,851,220,WH-station1,2026-08-09T15:16:28.381-07:00
water_draw_1,2026-08-09T15:16:28.995-07:00,113.594,drawing,,open,15.0,4.082796,2.119167,46.98,116.56,21.25,70.25,22.20,71.96,1411,1164,856,222,WH-station1,2026-08-09T15:16:28.886-07:00
water_draw_1,2026-08-09T15:16:29.500-07:00,114.098,drawing,,open,15.0,4.100534,2.108958,47.08,116.75,21.25,70.25,22.10,71.78,1412,1164,854,221,WH-station1,2026-08-09T15:16:29.391-07:00
water_draw_1,2026-08-09T15:16:30.004-07:00,114.603,drawing,,open,15.0,4.118146,2.093646,47.08,116.75,21.15,70.06,22.10,71.78,1412,1163,851,221,WH-station1,2026-08-09T15:16:29.896-07:00
water_draw_1,2026-08-09T15:16:30.509-07:00,115.108,drawing,,open,15.0,4.135762,2.093646,47.29,117.12,21.46,70.62,22.10,71.78,1414,1166,851,221,WH-station1,2026-08-09T15:16:30.400-07:00
water_draw_1,2026-08-09T15:16:31.014-07:00,115.613,drawing,,open,15.0,4.153375,2.093646,46.88,116.38,21.25,70.25,22.10,71.78,1410,1164,851,221,WH-station1,2026-08-09T15:16:30.905-07:00
water_draw_1,2026-08-09T15:16:31.519-07:00,116.117,drawing,,open,15.0,4.171759,2.185521,47.08,116.75,21.56,70.81,22.10,71.78,1412,1167,869,221,WH-station1,2026-08-09T15:16:31.410-07:00
water_draw_1,2026-08-09T15:16:32.023-07:00,116.622,drawing,,open,15.0,4.189369,2.093646,46.98,116.56,21.25,70.25,22.20,71.96,1411,1164,851,222,WH-station1,2026-08-09T15:16:31.915-07:00
water_draw_1,2026-08-09T15:16:32.528-07:00,117.127,drawing,,open,15.0,4.207064,2.103854,47.29,117.12,21.04,69.87,22.30,72.14,1414,1162,853,223,WH-station1,2026-08-09T15:16:32.420-07:00
water_draw_1,2026-08-09T15:16:33.033-07:00,117.631,drawing,,open,15.0,4.224847,2.114063,47.40,117.31,21.04,69.87,22.20,71.96,1415,1162,855,222,WH-station1,2026-08-09T15:16:32.925-07:00
water_draw_1,2026-08-09T15:16:33.538-07:00,118.136,drawing,,open,15.0,4.242890,2.144688,47.08,116.75,20.94,69.69,22.20,71.96,1412,1161,861,222,WH-station1,2026-08-09T15:16:33.431-07:00
water_draw_1,2026-08-09T15:16:34.042-07:00,118.641,drawing,,open,15.0,4.260417,2.083437,47.19,116.94,21.15,70.06,22.10,71.78,1413,1163,849,221,WH-station1,2026-08-09T15:16:33.936-07:00
water_draw_1,2026-08-09T15:16:34.547-07:00,119.146,drawing,,open,15.0,4.278413,2.139583,47.19,116.94,21.15,70.06,22.20,71.96,1413,1163,860,222,WH-station1,2026-08-09T15:16:34.441-07:00
water_draw_1,2026-08-09T15:16:35.052-07:00,119.650,drawing,,open,15.0,4.296754,2.180417,46.98,116.56,21.46,70.62,22.10,71.78,1411,1166,868,221,WH-station1,2026-08-09T15:16:34.946-07:00
water_draw_1,2026-08-09T15:16:35.556-07:00,120.155,drawing,,open,15.0,4.314451,2.103854,47.29,117.12,20.94,69.69,22.20,71.96,1414,1161,853,222,WH-station1,2026-08-09T15:16:35.451-07:00
water_draw_1,2026-08-09T15:16:36.061-07:00,120.660,drawing,,open,15.0,4.330347,1.889479,47.29,117.12,21.35,70.44,22.20,71.96,1414,1165,811,222,WH-station1,2026-08-09T15:16:35.957-07:00
water_draw_1,2026-08-09T15:16:36.566-07:00,121.165,drawing,,open,15.0,4.348261,2.129375,47.29,117.12,21.46,70.62,22.10,71.78,1414,1166,858,221,WH-station1,2026-08-09T15:16:36.462-07:00
water_draw_1,2026-08-09T15:16:37.071-07:00,121.669,drawing,,open,15.0,4.366303,2.144688,47.08,116.75,21.04,69.87,22.10,71.78,1412,1162,861,221,WH-station1,2026-08-09T15:16:36.967-07:00
water_draw_1,2026-08-09T15:16:37.575-07:00,122.174,drawing,,open,15.0,4.383658,2.063021,46.98,116.56,20.83,69.50,22.20,71.96,1411,1160,845,222,WH-station1,2026-08-09T15:16:37.473-07:00
water_draw_1,2026-08-09T15:16:38.080-07:00,122.679,drawing,,open,15.0,4.401571,2.129375,47.29,117.12,21.35,70.44,22.10,71.78,1414,1165,858,221,WH-station1,2026-08-09T15:16:37.978-07:00
water_draw_1,2026-08-09T15:16:38.585-07:00,123.184,drawing,,open,15.0,4.419056,2.078333,47.29,117.12,21.25,70.25,22.10,71.78,1414,1164,848,221,WH-station1,2026-08-09T15:16:38.483-07:00
water_draw_1,2026-08-09T15:16:39.090-07:00,123.688,drawing,,open,15.0,4.437014,2.134479,47.29,117.12,21.04,69.87,22.10,71.78,1414,1162,859,221,WH-station1,2026-08-09T15:16:38.988-07:00
water_draw_1,2026-08-09T15:16:39.594-07:00,124.193,drawing,,open,15.0,4.454539,2.083437,47.29,117.12,21.25,70.25,22.20,71.96,1414,1164,849,222,WH-station1,2026-08-09T15:16:39.494-07:00
water_draw_1,2026-08-09T15:16:40.099-07:00,124.698,drawing,,open,15.0,4.472450,2.129375,47.40,117.31,21.25,70.25,22.10,71.78,1415,1164,858,221,WH-station1,2026-08-09T15:16:39.999-07:00
water_draw_1,2026-08-09T15:16:40.604-07:00,125.202,drawing,,open,15.0,4.490275,2.119167,47.19,116.94,21.25,70.25,22.10,71.78,1413,1164,856,221,WH-station1,2026-08-09T15:16:40.504-07:00
water_draw_1,2026-08-09T15:16:41.109-07:00,125.707,drawing,,open,15.0,4.507887,2.093646,47.19,116.94,21.04,69.87,22.10,71.78,1413,1162,851,221,WH-station1,2026-08-09T15:16:41.009-07:00
water_draw_1,2026-08-09T15:16:41.613-07:00,126.212,drawing,,open,15.0,4.525717,2.119167,47.29,117.12,20.94,69.69,22.10,71.78,1414,1161,856,221,WH-station1,2026-08-09T15:16:41.514-07:00
water_draw_1,2026-08-09T15:16:42.118-07:00,126.717,drawing,,open,15.0,4.543286,2.088542,47.60,117.69,20.94,69.69,22.00,71.60,1417,1161,850,220,WH-station1,2026-08-09T15:16:42.020-07:00
water_draw_1,2026-08-09T15:16:42.633-07:00,127.221,drawing,,open,15.0,4.560940,2.098750,47.08,116.75,21.04,69.87,22.20,71.96,1412,1162,852,222,WH-station1,2026-08-09T15:16:42.525-07:00
water_draw_1,2026-08-09T15:16:43.151-07:00,127.736,drawing,,open,15.0,4.578852,2.088542,47.50,117.50,21.46,70.62,22.10,71.78,1416,1166,850,221,WH-station1,2026-08-09T15:16:43.030-07:00
water_draw_1,2026-08-09T15:16:43.655-07:00,128.254,drawing,,open,15.0,4.596754,2.073229,47.19,116.94,21.04,69.87,22.10,71.78,1413,1162,847,221,WH-station1,2026-08-09T15:16:43.535-07:00
water_draw_1,2026-08-09T15:16:44.160-07:00,128.759,drawing,,open,15.0,4.614708,2.134479,47.29,117.12,21.15,70.06,22.30,72.14,1414,1163,859,223,WH-station1,2026-08-09T15:16:44.041-07:00
water_draw_1,2026-08-09T15:16:44.665-07:00,129.264,drawing,,open,15.0,4.632364,2.098750,47.29,117.12,20.73,69.31,22.30,72.14,1414,1159,852,223,WH-station1,2026-08-09T15:16:44.544-07:00
water_draw_1,2026-08-09T15:16:45.170-07:00,129.768,drawing,,open,15.0,4.650021,2.098750,47.40,117.31,20.83,69.50,22.20,71.96,1415,1160,852,222,WH-station1,2026-08-09T15:16:45.046-07:00
water_draw_1,2026-08-09T15:16:45.674-07:00,130.273,drawing,,open,15.0,4.667418,2.068125,47.29,117.12,21.35,70.44,22.10,71.78,1414,1165,846,221,WH-station1,2026-08-09T15:16:45.548-07:00
water_draw_1,2026-08-09T15:16:46.179-07:00,130.778,drawing,,open,15.0,4.685158,2.108958,47.50,117.50,21.04,69.87,22.10,71.78,1416,1162,854,221,WH-station1,2026-08-09T15:16:46.050-07:00
water_draw_1,2026-08-09T15:16:46.684-07:00,131.282,drawing,,open,15.0,4.702511,2.063021,47.40,117.31,20.62,69.12,22.00,71.60,1415,1158,845,220,WH-station1,2026-08-09T15:16:46.552-07:00
water_draw_1,2026-08-09T15:16:47.188-07:00,131.787,drawing,,open,15.0,4.720767,2.170208,47.40,117.31,20.94,69.69,22.10,71.78,1415,1161,866,221,WH-station1,2026-08-09T15:16:47.054-07:00
water_draw_1,2026-08-09T15:16:47.693-07:00,132.292,drawing,,open,15.0,4.738510,2.108958,47.40,117.31,20.62,69.12,22.10,71.78,1415,1158,854,221,WH-station1,2026-08-09T15:16:47.556-07:00
