event_id,timestamp_pacific,draw_elapsed_seconds,status,stop_reason,valve_state,target_volume_gal,accumulated_volume_gal,flow_gpm,hot_temp_c,hot_temp_f,cold_temp_c,cold_temp_f,ambient_temp_c,ambient_temp_f,hot_raw_counts,cold_raw_counts,flow_raw_counts,ambient_raw_counts,cold_source_station,cold_source_timestamp_pacific
water_draw_1,2026-08-09T15:18:58.881-07:00,263.479,drawing,,open,15.0,9.294887,2.063021,48.12,118.62,21.04,69.87,22.10,71.78,1422,1162,845,221,WH-station1,2026-08-09T15:18:58.781-07:00
water_draw_1,2026-08-09T15:18:59.385-07:00,263.984,drawing,,open,15.0,9.311984,2.032396,47.92,118.25,20.52,68.94,22.20,71.96,1420,1157,839,222,WH-station1,2026-08-09T15:18:59.286-07:00
water_draw_1,2026-08-09T15:18:59.890-07:00,264.489,drawing,,open,15.0,9.329850,2.124271,48.12,118.62,20.73,69.31,22.10,71.78,1422,1159,857,221,WH-station1,2026-08-09T15:18:59.792-07:00
water_draw_1,2026-08-09T15:19:00.395-07:00,264.993,drawing,,open,15.0,9.347160,2.057917,48.02,118.44,21.25,70.25,22.10,71.78,1421,1164,844,221,WH-station1,2026-08-09T15:19:00.297-07:00
water_draw_1,2026-08-09T15:19:00.899-07:00,265.498,drawing,,open,15.0,9.364511,2.063021,47.92,118.25,20.62,69.12,22.10,71.78,1420,1158,845,221,WH-station1,2026-08-09T15:19:00.802-07:00
water_draw_1,2026-08-09T15:19:01.404-07:00,266.003,drawing,,open,15.0,9.381908,2.068125,48.02,118.44,21.04,69.87,22.10,71.78,1421,1162,846,221,WH-station1,2026-08-09T15:19:01.307-07:00
water_draw_1,2026-08-09T15:19:01.909-07:00,266.508,drawing,,open,15.0,9.399224,2.057917,47.92,118.25,20.83,69.50,22.10,71.78,1420,1160,844,221,WH-station1,2026-08-09T15:19:01.812-07:00
water_draw_1,2026-08-09T15:19:02.414-07:00,267.012,drawing,,open,15.0,9.416537,2.057917,48.02,118.44,20.73,69.31,22.10,71.78,1421,1159,844,221,WH-station1,2026-08-09T15:19:02.317-07:00
water_draw_1,2026-08-09T15:19:02.918-07:00,267.517,drawing,,open,15.0,9.434017,2.078333,48.02,118.44,20.83,69.50,22.10,71.78,1421,1160,848,221,WH-station1,2026-08-09T15:19:02.821-07:00
water_draw_1,2026-08-09T15:19:03.423-07:00,268.022,drawing,,open,15.0,9.452056,2.144688,47.92,118.25,21.04,69.87,22.10,71.78,1420,1162,861,221,WH-station1,2026-08-09T15:19:03.326-07:00
water_draw_1,2026-08-09T15:19:03.928-07:00,268.527,drawing,,open,15.0,9.469240,2.042604,47.92,118.25,20.83,69.50,22.00,71.60,1420,1160,841,220,WH-station1,2026-08-09T15:19:03.831-07:00
water_draw_1,2026-08-09T15:19:04.433-07:00,269.031,drawing,,open,15.0,9.486635,2.068125,47.92,118.25,21.15,70.06,22.10,71.78,1420,1163,846,221,WH-station1,2026-08-09T15:19:04.336-07:00
water_draw_1,2026-08-09T15:19:04.937-07:00,269.536,drawing,,open,15.0,9.503734,2.032396,48.12,118.62,20.73,69.31,22.10,71.78,1422,1159,839,221,WH-station1,2026-08-09T15:19:04.841-07:00
water_draw_1,2026-08-09T15:19:05.442-07:00,270.041,drawing,,open,15.0,9.520445,1.986458,48.02,118.44,20.62,69.12,22.10,71.78,1421,1158,830,221,WH-station1,2026-08-09T15:19:05.346-07:00
water_draw_1,2026-08-09T15:19:05.947-07:00,270.545,drawing,,open,15.0,9.537669,2.047708,47.92,118.25,20.73,69.31,22.20,71.96,1420,1159,842,222,WH-station1,2026-08-09T15:19:05.850-07:00
water_draw_1,2026-08-09T15:19:06.463-07:00,271.050,drawing,,open,15.0,9.555065,2.068125,48.02,118.44,20.42,68.75,22.10,71.78,1421,1156,846,221,WH-station1,2026-08-09T15:19:06.355-07:00
water_draw_1,2026-08-09T15:19:06.981-07:00,271.567,drawing,,open,15.0,9.573315,2.119167,48.23,118.81,20.62,69.12,22.20,71.96,1423,1158,856,222,WH-station1,2026-08-09T15:19:06.860-07:00
water_draw_1,2026-08-09T15:19:07.486-07:00,272.085,drawing,,open,15.0,9.590910,2.037500,48.02,118.44,21.04,69.87,22.20,71.96,1421,1162,840,222,WH-station1,2026-08-09T15:19:07.365-07:00
water_draw_1,2026-08-09T15:19:07.991-07:00,272.590,drawing,,open,15.0,9.608267,2.063021,48.02,118.44,20.94,69.69,22.00,71.60,1421,1161,845,220,WH-station1,2026-08-09T15:19:07.870-07:00
water_draw_1,2026-08-09T15:19:08.496-07:00,273.094,drawing,,open,15.0,9.625492,2.047708,48.02,118.44,20.94,69.69,22.10,71.78,1421,1161,842,221,WH-station1,2026-08-09T15:19:08.375-07:00
water_draw_1,2026-08-09T15:19:08.998-07:00,273.599,drawing,,open,15.0,9.642758,2.052813,48.12,118.62,20.73,69.31,22.10,71.78,1422,1159,843,221,WH-station1,2026-08-09T15:19:08.879-07:00
water_draw_1,2026-08-09T15:19:09.500-07:00,274.101,drawing,,open,15.0,9.660020,2.063021,48.23,118.81,20.94,69.69,22.20,71.96,1423,1161,845,222,WH-station1,2026-08-09T15:19:09.384-07:00
water_draw_1,2026-08-09T15:19:10.002-07:00,274.603,drawing,,open,15.0,9.676725,1.996667,48.02,118.44,20.83,69.50,22.20,71.96,1421,1160,832,222,WH-station1,2026-08-09T15:19:09.889-07:00
water_draw_1,2026-08-09T15:19:10.504-07:00,275.105,drawing,,open,15.0,9.694241,2.093646,48.23,118.81,20.83,69.50,22.10,71.78,1423,1160,851,221,WH-station1,2026-08-09T15:19:10.394-07:00
water_draw_1,2026-08-09T15:19:11.006-07:00,275.607,drawing,,open,15.0,9.711329,2.042604,48.12,118.62,20.83,69.50,22.20,71.96,1422,1160,841,222,WH-station1,2026-08-09T15:19:10.899-07:00
water_draw_1,2026-08-09T15:19:11.508-07:00,276.109,drawing,,open,15.0,9.728632,2.068125,48.12,118.62,20.52,68.94,22.20,71.96,1422,1157,846,222,WH-station1,2026-08-09T15:19:11.404-07:00
water_draw_1,2026-08-09T15:19:12.010-07:00,276.611,drawing,,open,15.0,9.745720,2.042604,48.02,118.44,20.42,68.75,22.20,71.96,1421,1156,841,222,WH-station1,2026-08-09T15:19:11.908-07:00
water_draw_1,2026-08-09T15:19:12.512-07:00,277.113,drawing,,open,15.0,9.762766,2.037500,48.12,118.62,20.83,69.50,22.20,71.96,1422,1160,840,222,WH-station1,2026-08-09T15:19:12.413-07:00
water_draw_1,2026-08-09T15:19:13.014-07:00,277.615,drawing,,open,15.0,9.780025,2.063021,48.23,118.81,20.94,69.69,22.10,71.78,1423,1161,845,221,WH-station1,2026-08-09T15:19:12.918-07:00
water_draw_1,2026-08-09T15:19:13.516-07:00,278.117,drawing,,open,15.0,9.796730,1.996667,48.12,118.62,20.83,69.50,22.10,71.78,1422,1160,832,221,WH-station1,2026-08-09T15:19:13.423-07:00
water_draw_1,2026-08-09T15:19:14.020-07:00,278.619,drawing,,open,15.0,9.814119,2.078333,48.12,118.62,20.83,69.50,22.00,71.60,1422,1160,848,220,WH-station1,2026-08-09T15:19:13.928-07:00
water_draw_1,2026-08-09T15:19:14.525-07:00,279.124,drawing,,open,15.0,9.831432,2.057917,48.33,119.00,21.35,70.44,22.20,71.96,1424,1165,844,222,WH-station1,2026-08-09T15:19:14.433-07:00
water_draw_1,2026-08-09T15:19:15.030-07:00,279.629,drawing,,open,15.0,9.848705,2.052813,48.12,118.62,20.83,69.50,22.10,71.78,1422,1160,843,221,WH-station1,2026-08-09T15:19:14.936-07:00
water_draw_1,2026-08-09T15:19:15.535-07:00,280.133,drawing,,open,15.0,9.864169,1.838438,48.02,118.44,21.25,70.25,22.10,71.78,1421,1164,801,221,WH-station1,2026-08-09T15:19:15.438-07:00
water_draw_1,2026-08-09T15:19:16.039-07:00,280.638,drawing,,open,15.0,9.881564,2.068125,48.02,118.44,20.52,68.94,22.20,71.96,1421,1157,846,222,WH-station1,2026-08-09T15:19:15.940-07:00
water_draw_1,2026-08-09T15:19:16.544-07:00,281.143,drawing,,open,15.0,9.898874,2.057917,48.02,118.44,21.15,70.06,22.10,71.78,1421,1163,844,221,WH-station1,2026-08-09T15:19:16.442-07:00
water_draw_1,2026-08-09T15:19:17.049-07:00,281.647,drawing,,open,15.0,9.916140,2.052813,48.02,118.44,20.62,69.12,22.00,71.60,1421,1158,843,220,WH-station1,2026-08-09T15:19:16.944-07:00
water_draw_1,2026-08-09T15:19:17.553-07:00,282.152,drawing,,open,15.0,9.933668,2.083437,48.12,118.62,20.94,69.69,22.00,71.60,1422,1161,849,220,WH-station1,2026-08-09T15:19:17.447-07:00
water_draw_1,2026-08-09T15:19:18.058-07:00,282.657,drawing,,open,15.0,9.950979,2.057917,48.23,118.81,20.94,69.69,22.20,71.96,1423,1161,844,222,WH-station1,2026-08-09T15:19:17.949-07:00
water_draw_1,2026-08-09T15:19:18.563-07:00,283.161,drawing,,open,15.0,9.968332,2.063021,48.23,118.81,21.15,70.06,22.10,71.78,1423,1163,845,221,WH-station1,2026-08-09T15:19:18.451-07:00
water_draw_1,2026-08-09T15:19:19.067-07:00,283.666,drawing,,open,15.0,9.985557,2.047708,48.23,118.81,21.04,69.87,22.20,71.96,1423,1162,842,222,WH-station1,2026-08-09T15:19:18.953-07:00
water_draw_1,2026-08-09T15:19:19.572-07:00,284.171,drawing,,open,15.0,10.002825,2.052813,48.02,118.44,21.15,70.06,22.10,71.78,1421,1163,843,221,WH-station1,2026-08-09T15:19:19.456-07:00
water_draw_1,2026-08-09T15:19:20.077-07:00,284.676,drawing,,open,15.0,10.020224,2.068125,48.12,118.62,20.83,69.50,22.00,71.60,1422,1160,846,220,WH-station1,2026-08-09T15:19:19.960-07:00
water_draw_1,2026-08-09T15:19:20.582-07:00,285.180,drawing,,open,15.0,10.037324,2.032396,48.12,118.62,20.52,68.94,22.10,71.78,1422,1157,839,221,WH-station1,2026-08-09T15:19:20.465-07:00
water_draw_1,2026-08-09T15:19:21.087-07:00,285.686,drawing,,open,15.0,10.054691,2.063021,48.23,118.81,20.94,69.69,22.10,71.78,1423,1161,845,221,WH-station1,2026-08-09T15:19:20.971-07:00
water_draw_1,2026-08-09T15:19:21.592-07:00,286.190,drawing,,open,15.0,10.072174,2.078333,48.23,118.81,21.04,69.87,22.20,71.96,1423,1162,848,222,WH-station1,2026-08-09T15:19:21.476-07:00
water_draw_1,2026-08-09T15:19:22.097-07:00,286.695,drawing,,open,15.0,10.089616,2.073229,48.12,118.62,20.83,69.50,22.10,71.78,1422,1160,847,221,WH-station1,2026-08-09T15:19:21.981-07:00
water_draw_1,2026-08-09T15:19:22.601-07:00,287.200,drawing,,open,15.0,10.106936,2.057917,48.12,118.62,21.04,69.87,22.10,71.78,1422,1162,844,221,WH-station1,2026-08-09T15:19:22.487-07:00
water_draw_1,2026-08-09T15:19:23.106-07:00,287.705,drawing,,open,15.0,10.124462,2.083437,48.12,118.62,21.04,69.87,22.20,71.96,1422,1162,849,222,WH-station1,2026-08-09T15:19:22.992-07:00
water_draw_1,2026-08-09T15:19:23.611-07:00,288.210,drawing,,open,15.0,10.141818,2.063021,48.23,118.81,20.94,69.69,22.00,71.60,1423,1161,845,220,WH-station1,2026-08-09T15:19:23.497-07:00
water_draw_1,2026-08-09T15:19:24.116-07:00,288.714,drawing,,open,15.0,10.159215,2.068125,48.23,118.81,20.94,69.69,22.00,71.60,1423,1161,846,220,WH-station1,2026-08-09T15:19:24.002-07:00
water_draw_1,2026-08-09T15:19:24.620-07:00,289.219,drawing,,open,15.0,10.176612,2.068125,48.12,118.62,20.62,69.12,22.10,71.78,1422,1158,846,221,WH-station1,2026-08-09T15:19:24.508-07:00
water_draw_1,2026-08-09T15:19:25.125-07:00,289.724,drawing,,open,15.0,10.194053,2.073229,48.23,118.81,20.62,69.12,22.10,71.78,1423,1158,847,221,WH-station1,2026-08-09T15:19:25.013-07:00
water_draw_1,2026-08-09T15:19:25.630-07:00,290.228,drawing,,open,15.0,10.211323,2.052813,48.23,118.81,20.52,68.94,22.10,71.78,1423,1157,843,221,WH-station1,2026-08-09T15:19:25.518-07:00
water_draw_1,2026-08-09T15:19:26.135-07:00,290.733,drawing,,open,15.0,10.227734,1.950729,48.23,118.81,20.83,69.50,22.10,71.78,1423,1160,823,221,WH-station1,2026-08-09T15:19:26.024-07:00
water_draw_1,2026-08-09T15:19:26.639-07:00,291.238,drawing,,open,15.0,10.245862,2.154896,48.12,118.62,20.83,69.50,22.10,71.78,1422,1160,863,221,WH-station1,2026-08-09T15:19:26.529-07:00
water_draw_1,2026-08-09T15:19:27.144-07:00,291.743,drawing,,open,15.0,10.263171,2.057917,48.02,118.44,21.35,70.44,22.10,71.78,1421,1165,844,221,WH-station1,2026-08-09T15:19:27.034-07:00
water_draw_1,2026-08-09T15:19:27.649-07:00,292.247,drawing,,open,15.0,10.280656,2.078333,48.33,119.00,20.42,68.75,22.10,71.78,1424,1156,848,221,WH-station1,2026-08-09T15:19:27.540-07:00
water_draw_1,2026-08-09T15:19:28.153-07:00,292.752,drawing,,open,15.0,10.296420,1.874167,48.02,118.44,21.04,69.87,22.20,71.96,1421,1162,808,222,WH-station1,2026-08-09T15:19:28.045-07:00
water_draw_1,2026-08-09T15:19:28.658-07:00,293.257,drawing,,open,15.0,10.313860,2.073229,48.12,118.62,20.94,69.69,22.10,71.78,1422,1161,847,221,WH-station1,2026-08-09T15:19:28.551-07:00
water_draw_1,2026-08-09T15:19:29.163-07:00,293.762,drawing,,open,15.0,10.330360,1.960938,48.33,119.00,21.04,69.87,22.10,71.78,1424,1162,825,221,WH-station1,2026-08-09T15:19:29.056-07:00
water_draw_1,2026-08-09T15:19:29.668-07:00,294.266,drawing,,open,15.0,10.347588,2.047708,48.23,118.81,20.62,69.12,22.10,71.78,1423,1158,842,221,WH-station1,2026-08-09T15:19:29.562-07:00
water_draw_1,2026-08-09T15:19:30.173-07:00,294.771,drawing,,open,15.0,10.364901,2.057917,48.02,118.44,21.04,69.87,22.00,71.60,1421,1162,844,220,WH-station1,2026-08-09T15:19:30.067-07:00
water_draw_1,2026-08-09T15:19:30.677-07:00,295.276,drawing,,open,15.0,10.382343,2.073229,48.23,118.81,20.83,69.50,22.20,71.96,1423,1160,847,222,WH-station1,2026-08-09T15:19:30.572-07:00
water_draw_1,2026-08-09T15:19:31.182-07:00,295.781,drawing,,open,15.0,10.399654,2.057917,48.02,118.44,20.73,69.31,22.10,71.78,1421,1159,844,221,WH-station1,2026-08-09T15:19:31.077-07:00
water_draw_1,2026-08-09T15:19:31.687-07:00,296.285,drawing,,open,15.0,10.416835,2.042604,47.92,118.25,20.52,68.94,22.10,71.78,1420,1157,841,221,WH-station1,2026-08-09T15:19:31.582-07:00
water_draw_1,2026-08-09T15:19:32.191-07:00,296.790,drawing,,open,15.0,10.434662,2.119167,48.02,118.44,20.42,68.75,22.10,71.78,1421,1156,856,221,WH-station1,2026-08-09T15:19:32.088-07:00
water_draw_1,2026-08-09T15:19:32.696-07:00,297.295,drawing,,open,15.0,10.451843,2.042604,48.23,118.81,20.94,69.69,22.00,71.60,1423,1161,841,220,WH-station1,2026-08-09T15:19:32.593-07:00
water_draw_1,2026-08-09T15:19:33.201-07:00,297.800,drawing,,open,15.0,10.469072,2.047708,48.23,118.81,21.15,70.06,22.00,71.60,1423,1163,842,220,WH-station1,2026-08-09T15:19:33.099-07:00
water_draw_1,2026-08-09T15:19:33.706-07:00,298.305,drawing,,open,15.0,10.486475,2.068125,47.92,118.25,20.21,68.37,22.10,71.78,1420,1154,846,221,WH-station1,2026-08-09T15:19:33.604-07:00
water_draw_1,2026-08-09T15:19:34.211-07:00,298.809,drawing,,open,15.0,10.504002,2.083437,48.23,118.81,20.83,69.50,22.10,71.78,1423,1160,849,221,WH-station1,2026-08-09T15:19:34.110-07:00
water_draw_1,2026-08-09T15:19:34.715-07:00,299.314,drawing,,open,15.0,10.521227,2.047708,48.23,118.81,20.83,69.50,22.10,71.78,1423,1160,842,221,WH-station1,2026-08-09T15:19:34.615-07:00
water_draw_1,2026-08-09T15:19:35.220-07:00,299.819,drawing,,open,15.0,10.538454,2.047708,48.33,119.00,20.73,69.31,22.10,71.78,1424,1159,842,221,WH-station1,2026-08-09T15:19:35.120-07:00
water_draw_1,2026-08-09T15:19:35.725-07:00,300.323,drawing,,open,15.0,10.556667,2.165104,48.33,119.00,21.04,69.87,22.10,71.78,1424,1162,865,221,WH-station1,2026-08-09T15:19:35.624-07:00
water_draw_1,2026-08-09T15:19:36.230-07:00,300.828,drawing,,open,15.0,10.574197,2.083437,48.02,118.44,20.62,69.12,22.00,71.60,1421,1158,849,220,WH-station1,2026-08-09T15:19:36.129-07:00
water_draw_1,2026-08-09T15:19:36.734-07:00,301.333,drawing,,open,15.0,10.591552,2.063021,48.23,118.81,20.83,69.50,22.20,71.96,1423,1160,845,222,WH-station1,2026-08-09T15:19:36.635-07:00
water_draw_1,2026-08-09T15:19:37.239-07:00,301.838,drawing,,open,15.0,10.608093,1.966042,48.33,119.00,21.04,69.87,22.00,71.60,1424,1162,826,220,WH-station1,2026-08-09T15:19:37.140-07:00
water_draw_1,2026-08-09T15:19:37.744-07:00,302.343,drawing,,open,15.0,10.625577,2.078333,48.02,118.44,20.52,68.94,22.10,71.78,1421,1157,848,221,WH-station1,2026-08-09T15:19:37.646-07:00
water_draw_1,2026-08-09T15:19:38.249-07:00,302.848,drawing,,open,15.0,10.642811,2.047708,48.02,118.44,20.83,69.50,22.10,71.78,1421,1160,842,221,WH-station1,2026-08-09T15:19:38.151-07:00
water_draw_1,2026-08-09T15:19:38.754-07:00,303.353,drawing,,open,15.0,10.659962,2.037500,48.12,118.62,20.62,69.12,22.10,71.78,1422,1158,840,221,WH-station1,2026-08-09T15:19:38.657-07:00
water_draw_1,2026-08-09T15:19:39.259-07:00,303.857,drawing,,open,15.0,10.677877,2.129375,48.12,118.62,20.94,69.69,22.10,71.78,1422,1161,858,221,WH-station1,2026-08-09T15:19:39.162-07:00
water_draw_1,2026-08-09T15:19:39.764-07:00,304.362,drawing,,open,15.0,10.695145,2.052813,48.12,118.62,21.25,70.25,22.10,71.78,1422,1164,843,221,WH-station1,2026-08-09T15:19:39.668-07:00
water_draw_1,2026-08-09T15:19:40.268-07:00,304.867,drawing,,open,15.0,10.712415,2.052813,48.12,118.62,20.94,69.69,22.10,71.78,1422,1161,843,221,WH-station1,2026-08-09T15:19:40.173-07:00
water_draw_1,2026-08-09T15:19:40.773-07:00,305.372,drawing,,open,15.0,10.729900,2.078333,48.23,118.81,21.04,69.87,22.00,71.60,1423,1162,848,220,WH-station1,2026-08-09T15:19:40.679-07:00
water_draw_1,2026-08-09T15:19:41.278-07:00,305.877,drawing,,open,15.0,10.747428,2.083437,47.92,118.25,20.62,69.12,22.20,71.96,1420,1158,849,222,WH-station1,2026-08-09T15:19:41.184-07:00
water_draw_1,2026-08-09T15:19:41.783-07:00,306.381,drawing,,open,15.0,10.764696,2.052813,48.02,118.44,20.52,68.94,22.10,71.78,1421,1157,843,221,WH-station1,2026-08-09T15:19:41.690-07:00
water_draw_1,2026-08-09T15:19:42.307-07:00,306.886,drawing,,open,15.0,10.782007,2.057917,48.12,118.62,20.73,69.31,22.10,71.78,1422,1159,844,221,WH-station1,2026-08-09T15:19:42.195-07:00
water_draw_1,2026-08-09T15:19:42.826-07:00,307.411,drawing,,open,15.0,10.800492,2.114063,48.02,118.44,21.04,69.87,22.00,71.60,1421,1162,855,220,WH-station1,2026-08-09T15:19:42.701-07:00
water_draw_1,2026-08-09T15:19:43.331-07:00,307.930,drawing,,open,15.0,10.818256,2.052813,48.33,119.00,20.94,69.69,22.10,71.78,1424,1161,843,221,WH-station1,2026-08-09T15:19:43.206-07:00
water_draw_1,2026-08-09T15:19:43.836-07:00,308.435,drawing,,open,15.0,10.835611,2.063021,48.33,119.00,20.73,69.31,22.10,71.78,1424,1159,845,221,WH-station1,2026-08-09T15:19:43.712-07:00
water_draw_1,2026-08-09T15:19:44.341-07:00,308.939,drawing,,open,15.0,10.852879,2.052813,48.23,118.81,20.83,69.50,22.20,71.96,1423,1160,843,222,WH-station1,2026-08-09T15:19:44.217-07:00
water_draw_1,2026-08-09T15:19:44.845-07:00,309.444,drawing,,open,15.0,10.870277,2.068125,48.33,119.00,20.42,68.75,22.10,71.78,1424,1156,846,221,WH-station1,2026-08-09T15:19:44.721-07:00
water_draw_1,2026-08-09T15:19:45.350-07:00,309.949,drawing,,open,15.0,10.887503,2.047708,48.23,118.81,20.94,69.69,22.20,71.96,1423,1161,842,222,WH-station1,2026-08-09T15:19:45.223-07:00
water_draw_1,2026-08-09T15:19:45.855-07:00,310.453,drawing,,open,15.0,10.904814,2.057917,48.23,118.81,20.73,69.31,22.20,71.96,1423,1159,844,222,WH-station1,2026-08-09T15:19:45.725-07:00
water_draw_1,2026-08-09T15:19:46.360-07:00,310.958,drawing,,open,15.0,10.922772,2.134479,48.02,118.44,20.83,69.50,22.20,71.96,1421,1160,859,222,WH-station1,2026-08-09T15:19:46.228-07:00
water_draw_1,2026-08-09T15:19:46.864-07:00,311.463,drawing,,open,15.0,10.940211,2.073229,48.12,118.62,20.83,69.50,22.00,71.60,1422,1160,847,220,WH-station1,2026-08-09T15:19:46.730-07:00
water_draw_1,2026-08-09T15:19:47.369-07:00,311.968,drawing,,open,15.0,10.957439,2.047708,48.33,119.00,20.94,69.69,22.20,71.96,1424,1161,842,222,WH-station1,2026-08-09T15:19:47.232-07:00
water_draw_1,2026-08-09T15:19:47.874-07:00,312.472,drawing,,open,15.0,10.974792,2.063021,48.02,118.44,21.04,69.87,22.20,71.96,1421,1162,845,222,WH-station1,2026-08-09T15:19:47.735-07:00
water_draw_1,2026-08-09T15:19:48.379-07:00,312.977,drawing,,open,15.0,10.991848,2.027292,48.23,118.81,20.83,69.50,22.10,71.78,1423,1160,838,221,WH-station1,2026-08-09T15:19:48.237-07:00
water_draw_1,2026-08-09T15:19:48.883-07:00,313.482,drawing,,open,15.0,11.008988,2.037500,48.33,119.00,20.73,69.31,22.00,71.60,1424,1159,840,220,WH-station1,2026-08-09T15:19:48.739-07:00
water_draw_1,2026-08-09T15:19:49.388-07:00,313.987,drawing,,open,15.0,11.026042,2.027292,48.33,119.00,20.94,69.69,22.20,71.96,1424,1161,838,222,WH-station1,2026-08-09T15:19:49.242-07:00
water_draw_1,2026-08-09T15:19:49.893-07:00,314.491,drawing,,open,15.0,11.043998,2.134479,48.12,118.62,21.04,69.87,22.10,71.78,1422,1162,859,221,WH-station1,2026-08-09T15:19:49.746-07:00
water_draw_1,2026-08-09T15:19:50.397-07:00,314.996,drawing,,open,15.0,11.061225,2.047708,48.33,119.00,20.62,69.12,22.20,71.96,1424,1158,842,222,WH-station1,2026-08-09T15:19:50.252-07:00
water_draw_1,2026-08-09T15:19:50.902-07:00,315.501,drawing,,open,15.0,11.078577,2.063021,48.12,118.62,20.52,68.94,22.10,71.78,1422,1157,845,221,WH-station1,2026-08-09T15:19:50.757-07:00
water_draw_1,2026-08-09T15:19:51.407-07:00,316.006,drawing,,open,15.0,11.095933,2.063021,48.23,118.81,20.73,69.31,22.00,71.60,1423,1159,845,220,WH-station1,2026-08-09T15:19:51.263-07:00
water_draw_1,2026-08-09T15:19:51.912-07:00,316.510,drawing,,open,15.0,11.113029,2.032396,47.92,118.25,20.73,69.31,22.10,71.78,1420,1159,839,221,WH-station1,2026-08-09T15:19:51.768-07:00
water_draw_1,2026-08-09T15:19:52.416-07:00,317.015,drawing,,open,15.0,11.130384,2.063021,48.12,118.62,20.83,69.50,22.20,71.96,1422,1160,845,222,WH-station1,2026-08-09T15:19:52.273-07:00
water_draw_1,2026-08-09T15:19:52.921-07:00,317.520,drawing,,open,15.0,11.147654,2.052813,48.12,118.62,20.73,69.31,22.10,71.78,1422,1159,843,221,WH-station1,2026-08-09T15:19:52.779-07:00
water_draw_1,2026-08-09T15:19:53.426-07:00,318.025,drawing,,open,15.0,11.165483,2.119167,48.12,118.62,20.62,69.12,22.10,71.78,1422,1158,856,221,WH-station1,2026-08-09T15:19:53.285-07:00
water_draw_1,2026-08-09T15:19:53.931-07:00,318.529,drawing,,open,15.0,11.182750,2.052813,48.12,118.62,21.04,69.87,22.00,71.60,1422,1162,843,220,WH-station1,2026-08-09T15:19:53.790-07:00
water_draw_1,2026-08-09T15:19:54.435-07:00,319.034,drawing,,open,15.0,11.199976,2.047708,48.12,118.62,20.42,68.75,22.10,71.78,1422,1156,842,221,WH-station1,2026-08-09T15:19:54.295-07:00
water_draw_1,2026-08-09T15:19:54.940-07:00,319.539,drawing,,open,15.0,11.217370,2.068125,48.12,118.62,21.15,70.06,22.10,71.78,1422,1163,846,221,WH-station1,2026-08-09T15:19:54.801-07:00
water_draw_1,2026-08-09T15:19:55.445-07:00,320.043,drawing,,open,15.0,11.234381,2.022187,48.12,118.62,20.83,69.50,22.10,71.78,1422,1160,837,221,WH-station1,2026-08-09T15:19:55.307-07:00
water_draw_1,2026-08-09T15:19:55.950-07:00,320.548,drawing,,open,15.0,11.251651,2.052813,48.33,119.00,20.73,69.31,22.10,71.78,1424,1159,843,221,WH-station1,2026-08-09T15:19:55.812-07:00
water_draw_1,2026-08-09T15:19:56.454-07:00,321.053,drawing,,open,15.0,11.269135,2.078333,48.23,118.81,20.73,69.31,22.20,71.96,1423,1159,848,222,WH-station1,2026-08-09T15:19:56.317-07:00
water_draw_1,2026-08-09T15:19:56.959-07:00,321.558,drawing,,open,15.0,11.286575,2.073229,48.12,118.62,21.04,69.87,22.00,71.60,1422,1162,847,220,WH-station1,2026-08-09T15:19:56.823-07:00
water_draw_1,2026-08-09T15:19:57.464-07:00,322.062,drawing,,open,15.0,11.304015,2.073229,48.02,118.44,20.62,69.12,22.10,71.78,1421,1158,847,221,WH-station1,2026-08-09T15:19:57.328-07:00
water_draw_1,2026-08-09T15:19:57.968-07:00,322.567,drawing,,open,15.0,11.321410,2.068125,48.02,118.44,20.62,69.12,22.00,71.60,1421,1158,846,220,WH-station1,2026-08-09T15:19:57.834-07:00
water_draw_1,2026-08-09T15:19:58.473-07:00,323.072,drawing,,open,15.0,11.338637,2.047708,48.23,118.81,20.73,69.31,22.00,71.60,1423,1159,842,220,WH-station1,2026-08-09T15:19:58.339-07:00
water_draw_1,2026-08-09T15:19:58.978-07:00,323.577,drawing,,open,15.0,11.356083,2.073229,48.12,118.62,20.83,69.50,22.10,71.78,1422,1160,847,221,WH-station1,2026-08-09T15:19:58.845-07:00
water_draw_1,2026-08-09T15:19:59.483-07:00,324.081,drawing,,open,15.0,11.373352,2.052813,48.33,119.00,20.62,69.12,22.20,71.96,1424,1158,843,222,WH-station1,2026-08-09T15:19:59.350-07:00
water_draw_1,2026-08-09T15:19:59.987-07:00,324.586,drawing,,open,15.0,11.389889,1.966042,48.12,118.62,20.94,69.69,22.20,71.96,1422,1161,826,222,WH-station1,2026-08-09T15:19:59.856-07:00
water_draw_1,2026-08-09T15:20:00.492-07:00,325.091,drawing,,open,15.0,11.407114,2.047708,48.23,118.81,20.94,69.69,22.10,71.78,1423,1161,842,221,WH-station1,2026-08-09T15:20:00.362-07:00
water_draw_1,2026-08-09T15:20:00.997-07:00,325.595,drawing,,open,15.0,11.424552,2.073229,48.12,118.62,21.04,69.87,22.20,71.96,1422,1162,847,222,WH-station1,2026-08-09T15:20:00.867-07:00
water_draw_1,2026-08-09T15:20:01.502-07:00,326.100,drawing,,open,15.0,11.441607,2.027292,48.23,118.81,20.31,68.56,22.10,71.78,1423,1155,838,221,WH-station1,2026-08-09T15:20:01.373-07:00
water_draw_1,2026-08-09T15:20:02.006-07:00,326.605,drawing,,open,15.0,11.458793,2.042604,48.33,119.00,20.83,69.50,22.10,71.78,1424,1160,841,221,WH-station1,2026-08-09T15:20:01.878-07:00
water_draw_1,2026-08-09T15:20:02.511-07:00,327.110,drawing,,open,15.0,11.476319,2.083437,48.12,118.62,21.04,69.87,22.10,71.78,1422,1162,849,221,WH-station1,2026-08-09T15:20:02.383-07:00
water_draw_1,2026-08-09T15:20:03.016-07:00,327.614,drawing,,open,15.0,11.493500,2.042604,48.12,118.62,20.83,69.50,22.10,71.78,1422,1160,841,221,WH-station1,2026-08-09T15:20:02.888-07:00
water_draw_1,2026-08-09T15:20:03.521-07:00,328.119,drawing,,open,15.0,11.510898,2.068125,48.12,118.62,20.62,69.12,22.10,71.78,1422,1158,846,221,WH-station1,2026-08-09T15:20:03.393-07:00
water_draw_1,2026-08-09T15:20:04.025-07:00,328.624,drawing,,open,15.0,11.528211,2.057917,48.12,118.62,20.62,69.12,22.10,71.78,1422,1158,844,221,WH-station1,2026-08-09T15:20:03.898-07:00
water_draw_1,2026-08-09T15:20:04.530-07:00,329.129,drawing,,open,15.0,11.544707,1.960938,48.23,118.81,20.94,69.69,22.10,71.78,1423,1161,825,221,WH-station1,2026-08-09T15:20:04.403-07:00
water_draw_1,2026-08-09T15:20:05.035-07:00,329.634,drawing,,open,15.0,11.561849,2.037500,48.12,118.62,21.04,69.87,22.10,71.78,1422,1162,840,221,WH-station1,2026-08-09T15:20:04.908-07:00
water_draw_1,2026-08-09T15:20:05.540-07:00,330.138,drawing,,open,15.0,11.578903,2.027292,48.33,119.00,20.83,69.50,22.10,71.78,1424,1160,838,221,WH-station1,2026-08-09T15:20:05.414-07:00
water_draw_1,2026-08-09T15:20:06.044-07:00,330.643,drawing,,open,15.0,11.596340,2.073229,48.23,118.81,20.42,68.75,22.10,71.78,1423,1156,847,221,WH-station1,2026-08-09T15:20:05.919-07:00
water_draw_1,2026-08-09T15:20:06.549-07:00,331.148,drawing,,open,15.0,11.613740,2.068125,48.33,119.00,20.94,69.69,22.20,71.96,1424,1161,846,222,WH-station1,2026-08-09T15:20:06.424-07:00
water_draw_1,2026-08-09T15:20:07.054-07:00,331.652,drawing,,open,15.0,11.631007,2.052813,48.23,118.81,20.94,69.69,22.20,71.96,1423,1161,843,222,WH-station1,2026-08-09T15:20:06.929-07:00
water_draw_1,2026-08-09T15:20:07.558-07:00,332.157,drawing,,open,15.0,11.648148,2.037500,48.23,118.81,20.73,69.31,22.10,71.78,1423,1159,840,221,WH-station1,2026-08-09T15:20:07.434-07:00
water_draw_1,2026-08-09T15:20:08.063-07:00,332.662,drawing,,open,15.0,11.665288,2.037500,48.02,118.44,20.83,69.50,22.10,71.78,1421,1160,840,221,WH-station1,2026-08-09T15:20:07.939-07:00
water_draw_1,2026-08-09T15:20:08.568-07:00,333.167,drawing,,open,15.0,11.682344,2.027292,48.44,119.19,20.73,69.31,22.20,71.96,1425,1159,838,222,WH-station1,2026-08-09T15:20:08.444-07:00
water_draw_1,2026-08-09T15:20:09.071-07:00,333.672,drawing,,open,15.0,11.699497,2.037500,48.23,118.81,20.73,69.31,22.20,71.96,1423,1159,840,222,WH-station1,2026-08-09T15:20:08.949-07:00
water_draw_1,2026-08-09T15:20:09.573-07:00,334.174,drawing,,open,15.0,11.716843,2.073229,48.12,118.62,20.94,69.69,22.20,71.96,1422,1161,847,222,WH-station1,2026-08-09T15:20:09.455-07:00
water_draw_1,2026-08-09T15:20:10.075-07:00,334.676,drawing,,open,15.0,11.733763,2.022187,48.12,118.62,20.73,69.31,22.20,71.96,1422,1159,837,222,WH-station1,2026-08-09T15:20:09.960-07:00
water_draw_1,2026-08-09T15:20:10.577-07:00,335.178,drawing,,open,15.0,11.750852,2.042604,48.12,118.62,20.83,69.50,22.20,71.96,1422,1160,841,222,WH-station1,2026-08-09T15:20:10.465-07:00
water_draw_1,2026-08-09T15:20:11.079-07:00,335.680,drawing,,open,15.0,11.767556,1.996667,48.33,119.00,20.73,69.31,22.20,71.96,1424,1159,832,222,WH-station1,2026-08-09T15:20:10.970-07:00
water_draw_1,2026-08-09T15:20:11.581-07:00,336.182,drawing,,open,15.0,11.785329,2.124271,48.33,119.00,20.83,69.50,22.20,71.96,1424,1160,857,222,WH-station1,2026-08-09T15:20:11.475-07:00
water_draw_1,2026-08-09T15:20:12.083-07:00,336.684,drawing,,open,15.0,11.802461,2.047708,48.23,118.81,20.94,69.69,22.20,71.96,1423,1161,842,222,WH-station1,2026-08-09T15:20:11.980-07:00
water_draw_1,2026-08-09T15:20:12.585-07:00,337.186,drawing,,open,15.0,11.819508,2.037500,48.12,118.62,21.04,69.87,22.20,71.96,1422,1162,840,222,WH-station1,2026-08-09T15:20:12.485-07:00
water_draw_1,2026-08-09T15:20:13.087-07:00,337.688,drawing,,open,15.0,11.835999,1.971146,48.23,118.81,20.62,69.12,22.20,71.96,1423,1158,827,222,WH-station1,2026-08-09T15:20:12.990-07:00
water_draw_1,2026-08-09T15:20:13.589-07:00,338.190,drawing,,open,15.0,11.853047,2.037500,48.23,118.81,20.62,69.12,22.20,71.96,1423,1158,840,222,WH-station1,2026-08-09T15:20:13.495-07:00
water_draw_1,2026-08-09T15:20:14.093-07:00,338.692,drawing,,open,15.0,11.870182,2.047708,48.12,118.62,20.73,69.31,22.10,71.78,1422,1159,842,221,WH-station1,2026-08-09T15:20:14.000-07:00
water_draw_1,2026-08-09T15:20:14.598-07:00,339.197,drawing,,open,15.0,11.887367,2.042604,48.23,118.81,20.83,69.50,22.20,71.96,1423,1160,841,222,WH-station1,2026-08-09T15:20:14.506-07:00
water_draw_1,2026-08-09T15:20:15.103-07:00,339.701,drawing,,open,15.0,11.904505,2.037500,48.44,119.19,20.94,69.69,22.20,71.96,1425,1161,840,222,WH-station1,2026-08-09T15:20:15.011-07:00
water_draw_1,2026-08-09T15:20:15.607-07:00,340.206,drawing,,open,15.0,11.921944,2.073229,48.44,119.19,20.52,68.94,22.20,71.96,1425,1157,847,222,WH-station1,2026-08-09T15:20:15.516-07:00
water_draw_1,2026-08-09T15:20:16.112-07:00,340.711,drawing,,open,15.0,11.939081,2.037500,48.12,118.62,20.73,69.31,22.20,71.96,1422,1159,840,222,WH-station1,2026-08-09T15:20:16.021-07:00
water_draw_1,2026-08-09T15:20:16.617-07:00,341.215,drawing,,open,15.0,11.956091,2.022187,48.23,118.81,20.52,68.94,22.00,71.60,1423,1157,837,220,WH-station1,2026-08-09T15:20:16.526-07:00
water_draw_1,2026-08-09T15:20:17.121-07:00,341.720,drawing,,open,15.0,11.973918,2.119167,48.33,119.00,20.83,69.50,22.20,71.96,1424,1160,856,222,WH-station1,2026-08-09T15:20:17.031-07:00
water_draw_1,2026-08-09T15:20:17.626-07:00,342.225,drawing,,open,15.0,11.991060,2.037500,48.23,118.81,20.94,69.69,22.20,71.96,1423,1161,840,222,WH-station1,2026-08-09T15:20:17.536-07:00
water_draw_1,2026-08-09T15:20:18.131-07:00,342.730,drawing,,open,15.0,12.008026,2.017083,48.23,118.81,21.25,70.25,22.10,71.78,1423,1164,836,221,WH-station1,2026-08-09T15:20:18.041-07:00
water_draw_1,2026-08-09T15:20:18.636-07:00,343.234,drawing,,open,15.0,12.025081,2.027292,48.12,118.62,20.73,69.31,22.10,71.78,1422,1159,838,221,WH-station1,2026-08-09T15:20:18.546-07:00
water_draw_1,2026-08-09T15:20:19.140-07:00,343.739,drawing,,open,15.0,12.042178,2.032396,48.23,118.81,20.52,68.94,22.10,71.78,1423,1157,839,221,WH-station1,2026-08-09T15:20:19.051-07:00
water_draw_1,2026-08-09T15:20:19.645-07:00,344.244,drawing,,open,15.0,12.059534,2.063021,48.12,118.62,20.73,69.31,22.10,71.78,1422,1159,845,221,WH-station1,2026-08-09T15:20:19.557-07:00
water_draw_1,2026-08-09T15:20:20.150-07:00,344.748,drawing,,open,15.0,12.076501,2.017083,48.33,119.00,21.04,69.87,22.10,71.78,1424,1162,836,221,WH-station1,2026-08-09T15:20:20.062-07:00
water_draw_1,2026-08-09T15:20:20.655-07:00,345.253,drawing,,open,15.0,12.093942,2.073229,48.33,119.00,20.52,68.94,22.10,71.78,1424,1157,847,221,WH-station1,2026-08-09T15:20:20.567-07:00
water_draw_1,2026-08-09T15:20:21.159-07:00,345.758,drawing,,open,15.0,12.111171,2.047708,48.12,118.62,20.73,69.31,22.20,71.96,1422,1159,842,222,WH-station1,2026-08-09T15:20:21.072-07:00
water_draw_1,2026-08-09T15:20:21.664-07:00,346.263,drawing,,open,15.0,12.128311,2.037500,48.33,119.00,20.73,69.31,22.20,71.96,1424,1159,840,222,WH-station1,2026-08-09T15:20:21.577-07:00
water_draw_1,2026-08-09T15:20:22.169-07:00,346.768,drawing,,open,15.0,12.145409,2.032396,48.23,118.81,20.73,69.31,22.10,71.78,1423,1159,839,221,WH-station1,2026-08-09T15:20:22.082-07:00
water_draw_1,2026-08-09T15:20:22.674-07:00,347.272,drawing,,open,15.0,12.163026,2.093646,48.23,118.81,20.83,69.50,22.20,71.96,1423,1160,851,222,WH-station1,2026-08-09T15:20:22.587-07:00
water_draw_1,2026-08-09T15:20:23.178-07:00,347.777,drawing,,open,15.0,12.180164,2.037500,48.12,118.62,20.62,69.12,22.20,71.96,1422,1158,840,222,WH-station1,2026-08-09T15:20:23.092-07:00
water_draw_1,2026-08-09T15:20:23.683-07:00,348.282,drawing,,open,15.0,12.197390,2.047708,48.23,118.81,20.83,69.50,22.10,71.78,1423,1160,842,221,WH-station1,2026-08-09T15:20:23.598-07:00
water_draw_1,2026-08-09T15:20:24.188-07:00,348.787,drawing,,open,15.0,12.214443,2.027292,48.12,118.62,20.94,69.69,22.10,71.78,1422,1161,838,221,WH-station1,2026-08-09T15:20:24.103-07:00
water_draw_1,2026-08-09T15:20:24.693-07:00,349.291,drawing,,open,15.0,12.231801,2.063021,48.02,118.44,20.62,69.12,22.20,71.96,1421,1158,845,222,WH-station1,2026-08-09T15:20:24.608-07:00
water_draw_1,2026-08-09T15:20:25.198-07:00,349.796,drawing,,open,15.0,12.249114,2.057917,48.12,118.62,20.52,68.94,22.20,71.96,1422,1157,844,222,WH-station1,2026-08-09T15:20:25.113-07:00
water_draw_1,2026-08-09T15:20:25.702-07:00,350.301,drawing,,open,15.0,12.266254,2.037500,48.33,119.00,20.73,69.31,22.10,71.78,1424,1159,840,221,WH-station1,2026-08-09T15:20:25.618-07:00
water_draw_1,2026-08-09T15:20:26.207-07:00,350.806,drawing,,open,15.0,12.284034,2.114063,48.12,118.62,20.73,69.31,22.10,71.78,1422,1159,855,221,WH-station1,2026-08-09T15:20:26.123-07:00
water_draw_1,2026-08-09T15:20:26.712-07:00,351.310,drawing,,open,15.0,12.301431,2.068125,48.12,118.62,20.52,68.94,22.30,72.14,1422,1157,846,223,WH-station1,2026-08-09T15:20:26.628-07:00
water_draw_1,2026-08-09T15:20:27.216-07:00,351.815,drawing,,open,15.0,12.318697,2.052813,48.23,118.81,20.94,69.69,22.20,71.96,1423,1161,843,222,WH-station1,2026-08-09T15:20:27.133-07:00
water_draw_1,2026-08-09T15:20:27.721-07:00,352.320,drawing,,open,15.0,12.335538,2.001771,48.33,119.00,20.42,68.75,22.10,71.78,1424,1156,833,221,WH-station1,2026-08-09T15:20:27.639-07:00
water_draw_1,2026-08-09T15:20:28.226-07:00,352.824,drawing,,open,15.0,12.352936,2.068125,48.23,118.81,20.94,69.69,22.20,71.96,1423,1161,846,222,WH-station1,2026-08-09T15:20:28.144-07:00
water_draw_1,2026-08-09T15:20:28.731-07:00,353.329,drawing,,open,15.0,12.370083,2.037500,48.33,119.00,20.94,69.69,22.20,71.96,1424,1161,840,222,WH-station1,2026-08-09T15:20:28.649-07:00
water_draw_1,2026-08-09T15:20:29.236-07:00,353.834,drawing,,open,15.0,12.387140,2.027292,48.33,119.00,20.62,69.12,22.20,71.96,1424,1158,838,222,WH-station1,2026-08-09T15:20:29.154-07:00
water_draw_1,2026-08-09T15:20:29.740-07:00,354.339,drawing,,open,15.0,12.404409,2.052813,48.12,118.62,21.15,70.06,22.00,71.60,1422,1163,843,220,WH-station1,2026-08-09T15:20:29.659-07:00
water_draw_1,2026-08-09T15:20:30.245-07:00,354.844,drawing,,open,15.0,12.421808,2.068125,48.12,118.62,21.15,70.06,22.20,71.96,1422,1163,846,222,WH-station1,2026-08-09T15:20:30.164-07:00
water_draw_1,2026-08-09T15:20:30.750-07:00,355.348,drawing,,open,15.0,12.438820,2.022187,48.12,118.62,20.94,69.69,22.10,71.78,1422,1161,837,221,WH-station1,2026-08-09T15:20:30.669-07:00
water_draw_1,2026-08-09T15:20:31.254-07:00,355.853,drawing,,open,15.0,12.455485,1.981354,48.33,119.00,20.73,69.31,22.10,71.78,1424,1159,829,221,WH-station1,2026-08-09T15:20:31.174-07:00
water_draw_1,2026-08-09T15:20:31.759-07:00,356.358,drawing,,open,15.0,12.473312,2.119167,48.44,119.19,20.52,68.94,22.20,71.96,1425,1157,856,222,WH-station1,2026-08-09T15:20:31.679-07:00
water_draw_1,2026-08-09T15:20:32.264-07:00,356.863,drawing,,open,15.0,12.490324,2.022187,48.65,119.56,20.94,69.69,22.20,71.96,1427,1161,837,222,WH-station1,2026-08-09T15:20:32.184-07:00
water_draw_1,2026-08-09T15:20:32.769-07:00,357.367,drawing,,open,15.0,12.507291,2.017083,48.33,119.00,20.62,69.12,22.10,71.78,1424,1158,836,221,WH-station1,2026-08-09T15:20:32.689-07:00
water_draw_1,2026-08-09T15:20:33.273-07:00,357.872,drawing,,open,15.0,12.524390,2.032396,48.23,118.81,20.52,68.94,22.20,71.96,1423,1157,839,222,WH-station1,2026-08-09T15:20:33.194-07:00
water_draw_1,2026-08-09T15:20:33.778-07:00,358.377,drawing,,open,15.0,12.541273,2.006875,48.33,119.00,20.73,69.31,22.20,71.96,1424,1159,834,222,WH-station1,2026-08-09T15:20:33.700-07:00
water_draw_1,2026-08-09T15:20:34.283-07:00,358.882,drawing,,open,15.0,12.558539,2.052813,48.23,118.81,20.62,69.12,22.20,71.96,1423,1158,843,222,WH-station1,2026-08-09T15:20:34.205-07:00
water_draw_1,2026-08-09T15:20:34.788-07:00,359.386,drawing,,open,15.0,12.575723,2.042604,48.33,119.00,20.94,69.69,22.10,71.78,1424,1161,841,221,WH-station1,2026-08-09T15:20:34.710-07:00
water_draw_1,2026-08-09T15:20:35.296-07:00,359.894,drawing,,open,15.0,12.593662,2.119167,48.23,118.81,20.83,69.50,22.00,71.60,1423,1160,856,220,WH-station1,2026-08-09T15:20:35.215-07:00
water_draw_1,2026-08-09T15:20:35.800-07:00,360.399,drawing,,open,15.0,12.610286,1.976250,48.33,119.00,20.62,69.12,22.10,71.78,1424,1158,828,221,WH-station1,2026-08-09T15:20:35.720-07:00
water_draw_1,2026-08-09T15:20:36.305-07:00,360.904,drawing,,open,15.0,12.627213,2.011979,48.33,119.00,20.52,68.94,22.20,71.96,1424,1157,835,222,WH-station1,2026-08-09T15:20:36.225-07:00
water_draw_1,2026-08-09T15:20:36.811-07:00,361.408,drawing,,open,15.0,12.644225,2.022187,48.33,119.00,20.73,69.31,22.20,71.96,1424,1159,837,222,WH-station1,2026-08-09T15:20:36.730-07:00
water_draw_1,2026-08-09T15:20:37.316-07:00,361.914,drawing,,open,15.0,12.661831,2.088542,48.12,118.62,20.83,69.50,22.10,71.78,1422,1160,850,221,WH-station1,2026-08-09T15:20:37.235-07:00
water_draw_1,2026-08-09T15:20:37.820-07:00,362.419,drawing,,open,15.0,12.678713,2.006875,48.23,118.81,21.04,69.87,22.10,71.78,1423,1162,834,221,WH-station1,2026-08-09T15:20:37.741-07:00
water_draw_1,2026-08-09T15:20:38.325-07:00,362.924,drawing,,open,15.0,12.695943,2.047708,48.44,119.19,20.73,69.31,22.20,71.96,1425,1159,842,222,WH-station1,2026-08-09T15:20:38.246-07:00
water_draw_1,2026-08-09T15:20:38.830-07:00,363.429,drawing,,open,15.0,12.713173,2.047708,48.33,119.00,21.04,69.87,22.20,71.96,1424,1162,842,222,WH-station1,2026-08-09T15:20:38.751-07:00
water_draw_1,2026-08-09T15:20:39.335-07:00,363.934,drawing,,open,15.0,12.730405,2.047708,48.44,119.19,20.52,68.94,22.30,72.14,1425,1157,842,223,WH-station1,2026-08-09T15:20:39.256-07:00
water_draw_1,2026-08-09T15:20:39.840-07:00,364.438,drawing,,open,15.0,12.747586,2.042604,48.12,118.62,20.83,69.50,22.10,71.78,1422,1160,841,221,WH-station1,2026-08-09T15:20:39.761-07:00
water_draw_1,2026-08-09T15:20:40.344-07:00,364.943,drawing,,open,15.0,12.764510,2.011979,48.23,118.81,21.15,70.06,22.10,71.78,1423,1163,835,221,WH-station1,2026-08-09T15:20:40.266-07:00
water_draw_1,2026-08-09T15:20:40.849-07:00,365.448,drawing,,open,15.0,12.782338,2.119167,48.54,119.38,20.73,69.31,22.10,71.78,1426,1159,856,221,WH-station1,2026-08-09T15:20:40.771-07:00
water_draw_1,2026-08-09T15:20:41.354-07:00,365.953,drawing,,open,15.0,12.799351,2.022187,48.33,119.00,20.73,69.31,22.10,71.78,1424,1159,837,221,WH-station1,2026-08-09T15:20:41.276-07:00
water_draw_1,2026-08-09T15:20:41.859-07:00,366.457,drawing,,open,15.0,12.816319,2.017083,48.12,118.62,20.42,68.75,22.20,71.96,1422,1156,836,222,WH-station1,2026-08-09T15:20:41.781-07:00
water_draw_1,2026-08-09T15:20:42.363-07:00,366.962,drawing,,open,15.0,12.833588,2.052813,48.33,119.00,20.83,69.50,22.20,71.96,1424,1160,843,222,WH-station1,2026-08-09T15:20:42.287-07:00
water_draw_1,2026-08-09T15:20:42.868-07:00,367.467,drawing,,open,15.0,12.850983,2.068125,48.23,118.81,20.42,68.75,22.10,71.78,1423,1156,846,221,WH-station1,2026-08-09T15:20:42.792-07:00
water_draw_1,2026-08-09T15:20:43.373-07:00,367.971,drawing,,open,15.0,12.868254,2.052813,48.23,118.81,21.25,70.25,22.20,71.96,1423,1164,843,222,WH-station1,2026-08-09T15:20:43.298-07:00
water_draw_1,2026-08-09T15:20:43.878-07:00,368.476,drawing,,open,15.0,12.885310,2.027292,48.33,119.00,20.73,69.31,22.10,71.78,1424,1159,838,221,WH-station1,2026-08-09T15:20:43.803-07:00
water_draw_1,2026-08-09T15:20:44.387-07:00,368.981,drawing,,open,15.0,12.903008,2.103854,48.23,118.81,20.83,69.50,22.20,71.96,1423,1160,853,222,WH-station1,2026-08-09T15:20:44.309-07:00
water_draw_1,2026-08-09T15:20:44.891-07:00,369.490,drawing,,open,15.0,12.919951,1.996667,48.44,119.19,20.73,69.31,22.20,71.96,1425,1159,832,222,WH-station1,2026-08-09T15:20:44.812-07:00
water_draw_1,2026-08-09T15:20:45.396-07:00,369.995,drawing,,open,15.0,12.937004,2.027292,48.23,118.81,20.73,69.31,22.20,71.96,1423,1159,838,222,WH-station1,2026-08-09T15:20:45.314-07:00
water_draw_1,2026-08-09T15:20:45.901-07:00,370.500,drawing,,open,15.0,12.954144,2.037500,48.33,119.00,21.04,69.87,22.20,71.96,1424,1162,840,222,WH-station1,2026-08-09T15:20:45.817-07:00
water_draw_1,2026-08-09T15:20:46.406-07:00,371.004,drawing,,open,15.0,12.971286,2.037500,48.02,118.44,20.94,69.69,22.20,71.96,1421,1161,840,222,WH-station1,2026-08-09T15:20:46.319-07:00
water_draw_1,2026-08-09T15:20:46.910-07:00,371.509,drawing,,open,15.0,12.988122,2.001771,48.33,119.00,20.62,69.12,22.20,71.96,1424,1158,833,222,WH-station1,2026-08-09T15:20:46.821-07:00
water_draw_1,2026-08-09T15:20:47.415-07:00,372.014,drawing,,open,15.0,13.005390,2.052813,48.33,119.00,21.15,70.06,22.30,72.14,1424,1163,843,223,WH-station1,2026-08-09T15:20:47.323-07:00
water_draw_1,2026-08-09T15:20:47.920-07:00,372.518,drawing,,open,15.0,13.022570,2.042604,48.12,118.62,20.73,69.31,22.20,71.96,1422,1159,841,222,WH-station1,2026-08-09T15:20:47.825-07:00
water_draw_1,2026-08-09T15:20:48.424-07:00,373.023,drawing,,open,15.0,13.039409,2.001771,48.33,119.00,21.04,69.87,22.30,72.14,1424,1162,833,223,WH-station1,2026-08-09T15:20:48.328-07:00
water_draw_1,2026-08-09T15:20:48.929-07:00,373.528,drawing,,open,15.0,13.056592,2.042604,48.23,118.81,20.62,69.12,22.20,71.96,1423,1158,841,222,WH-station1,2026-08-09T15:20:48.830-07:00
water_draw_1,2026-08-09T15:20:49.434-07:00,374.033,drawing,,open,15.0,13.073777,2.042604,48.33,119.00,21.15,70.06,22.20,71.96,1424,1163,841,222,WH-station1,2026-08-09T15:20:49.332-07:00
water_draw_1,2026-08-09T15:20:49.939-07:00,374.537,drawing,,open,15.0,13.090828,2.027292,48.23,118.81,20.62,69.12,22.10,71.78,1423,1158,838,221,WH-station1,2026-08-09T15:20:49.837-07:00
water_draw_1,2026-08-09T15:20:50.443-07:00,375.042,drawing,,open,15.0,13.108010,2.042604,48.33,119.00,21.04,69.87,22.20,71.96,1424,1162,841,222,WH-station1,2026-08-09T15:20:50.342-07:00
water_draw_1,2026-08-09T15:20:50.948-07:00,375.547,drawing,,open,15.0,13.125147,2.037500,48.54,119.38,21.15,70.06,22.30,72.14,1426,1163,840,223,WH-station1,2026-08-09T15:20:50.847-07:00
water_draw_1,2026-08-09T15:20:51.453-07:00,376.051,drawing,,open,15.0,13.142629,2.078333,48.33,119.00,20.62,69.12,22.20,71.96,1424,1158,848,222,WH-station1,2026-08-09T15:20:51.352-07:00
water_draw_1,2026-08-09T15:20:51.957-07:00,376.556,drawing,,open,15.0,13.159899,2.052813,48.33,119.00,20.94,69.69,22.10,71.78,1424,1161,843,221,WH-station1,2026-08-09T15:20:51.857-07:00
water_draw_1,2026-08-09T15:20:52.462-07:00,377.061,drawing,,open,15.0,13.176867,2.017083,48.12,118.62,20.52,68.94,22.20,71.96,1422,1157,836,222,WH-station1,2026-08-09T15:20:52.363-07:00
water_draw_1,2026-08-09T15:20:52.967-07:00,377.566,drawing,,open,15.0,13.192936,1.909896,48.12,118.62,20.73,69.31,22.20,71.96,1422,1159,815,222,WH-station1,2026-08-09T15:20:52.868-07:00
water_draw_1,2026-08-09T15:20:53.472-07:00,378.070,drawing,,open,15.0,13.210203,2.052813,48.12,118.62,21.46,70.62,22.20,71.96,1422,1166,843,222,WH-station1,2026-08-09T15:20:53.373-07:00
water_draw_1,2026-08-09T15:20:53.976-07:00,378.575,drawing,,open,15.0,13.227256,2.027292,48.44,119.19,21.46,70.62,22.20,71.96,1425,1166,838,222,WH-station1,2026-08-09T15:20:53.878-07:00
water_draw_1,2026-08-09T15:20:54.481-07:00,379.080,drawing,,open,15.0,13.244441,2.042604,48.44,119.19,21.15,70.06,22.20,71.96,1425,1163,841,222,WH-station1,2026-08-09T15:20:54.384-07:00
water_draw_1,2026-08-09T15:20:54.986-07:00,379.585,drawing,,open,15.0,13.261538,2.032396,48.33,119.00,21.04,69.87,22.10,71.78,1424,1162,839,221,WH-station1,2026-08-09T15:20:54.889-07:00
water_draw_1,2026-08-09T15:20:55.491-07:00,380.089,drawing,,open,15.0,13.279150,2.093646,48.33,119.00,21.25,70.25,22.20,71.96,1424,1164,851,222,WH-station1,2026-08-09T15:20:55.394-07:00
water_draw_1,2026-08-09T15:20:55.995-07:00,380.594,drawing,,open,15.0,13.296417,2.052813,48.23,118.81,20.73,69.31,22.10,71.78,1423,1159,843,221,WH-station1,2026-08-09T15:20:55.900-07:00
water_draw_1,2026-08-09T15:20:56.500-07:00,381.099,drawing,,open,15.0,13.313642,2.047708,48.12,118.62,20.94,69.69,22.20,71.96,1422,1161,842,222,WH-station1,2026-08-09T15:20:56.405-07:00
water_draw_1,2026-08-09T15:20:57.005-07:00,381.603,drawing,,open,15.0,13.331423,2.114063,48.23,118.81,21.25,70.25,22.20,71.96,1423,1164,855,222,WH-station1,2026-08-09T15:20:56.910-07:00
water_draw_1,2026-08-09T15:20:57.509-07:00,382.108,drawing,,open,15.0,13.348479,2.027292,48.44,119.19,20.62,69.12,22.20,71.96,1425,1158,838,222,WH-station1,2026-08-09T15:20:57.416-07:00
water_draw_1,2026-08-09T15:20:58.014-07:00,382.613,drawing,,open,15.0,13.365658,2.042604,48.44,119.19,20.73,69.31,22.20,71.96,1425,1159,841,222,WH-station1,2026-08-09T15:20:57.921-07:00
water_draw_1,2026-08-09T15:20:58.519-07:00,383.117,drawing,,open,15.0,13.381851,1.925208,48.44,119.19,21.35,70.44,22.20,71.96,1425,1165,818,222,WH-station1,2026-08-09T15:20:58.426-07:00
water_draw_1,2026-08-09T15:20:59.023-07:00,383.622,drawing,,open,15.0,13.398946,2.032396,48.33,119.00,20.83,69.50,22.20,71.96,1424,1160,839,222,WH-station1,2026-08-09T15:20:58.931-07:00
water_draw_1,2026-08-09T15:20:59.528-07:00,384.127,drawing,,open,15.0,13.416170,2.047708,48.23,118.81,20.94,69.69,22.10,71.78,1423,1161,842,221,WH-station1,2026-08-09T15:20:59.437-07:00
water_draw_1,2026-08-09T15:21:00.033-07:00,384.631,drawing,,open,15.0,13.433135,2.017083,48.33,119.00,20.94,69.69,22.10,71.78,1424,1161,836,221,WH-station1,2026-08-09T15:20:59.942-07:00
water_draw_1,2026-08-09T15:21:00.537-07:00,385.136,drawing,,open,15.0,13.450703,2.088542,48.12,118.62,21.25,70.25,22.20,71.96,1422,1164,850,222,WH-station1,2026-08-09T15:21:00.448-07:00
water_draw_1,2026-08-09T15:21:01.042-07:00,385.641,drawing,,open,15.0,13.467884,2.042604,48.23,118.81,21.04,69.87,22.10,71.78,1423,1162,841,221,WH-station1,2026-08-09T15:21:00.953-07:00
water_draw_1,2026-08-09T15:21:01.547-07:00,386.146,drawing,,open,15.0,13.484511,1.976250,48.33,119.00,20.94,69.69,22.00,71.60,1424,1161,828,220,WH-station1,2026-08-09T15:21:01.458-07:00
water_draw_1,2026-08-09T15:21:02.052-07:00,386.650,drawing,,open,15.0,13.501608,2.032396,48.44,119.19,20.94,69.69,22.20,71.96,1425,1161,839,222,WH-station1,2026-08-09T15:21:01.964-07:00
water_draw_1,2026-08-09T15:21:02.556-07:00,387.155,drawing,,open,15.0,13.519261,2.098750,48.23,118.81,20.94,69.69,22.10,71.78,1423,1161,852,221,WH-station1,2026-08-09T15:21:02.469-07:00
water_draw_1,2026-08-09T15:21:03.061-07:00,387.660,drawing,,open,15.0,13.536446,2.042604,48.33,119.00,20.94,69.69,22.20,71.96,1424,1161,841,222,WH-station1,2026-08-09T15:21:02.974-07:00
water_draw_1,2026-08-09T15:21:03.566-07:00,388.165,drawing,,open,15.0,13.553545,2.032396,48.44,119.19,20.94,69.69,22.20,71.96,1425,1161,839,222,WH-station1,2026-08-09T15:21:03.480-07:00
water_draw_1,2026-08-09T15:21:04.071-07:00,388.669,drawing,,open,15.0,13.570770,2.047708,48.23,118.81,20.62,69.12,22.20,71.96,1423,1158,842,222,WH-station1,2026-08-09T15:21:03.985-07:00
water_draw_1,2026-08-09T15:21:04.575-07:00,389.174,drawing,,open,15.0,13.587308,1.966042,48.33,119.00,21.04,69.87,22.30,72.14,1424,1162,826,223,WH-station1,2026-08-09T15:21:04.490-07:00
water_draw_1,2026-08-09T15:21:05.080-07:00,389.679,drawing,,open,15.0,13.604405,2.032396,48.23,118.81,21.56,70.81,22.20,71.96,1423,1167,839,222,WH-station1,2026-08-09T15:21:04.995-07:00
water_draw_1,2026-08-09T15:21:05.588-07:00,390.183,drawing,,open,15.0,13.621675,2.052813,48.23,118.81,21.04,69.87,22.20,71.96,1423,1162,843,222,WH-station1,2026-08-09T15:21:05.501-07:00
water_draw_1,2026-08-09T15:21:06.133-07:00,390.691,drawing,,open,15.0,13.638692,2.011979,48.33,119.00,21.35,70.44,22.20,71.96,1424,1165,835,222,WH-station1,2026-08-09T15:21:06.006-07:00
water_draw_1,2026-08-09T15:21:06.638-07:00,391.236,drawing,,open,15.0,13.657211,2.037500,48.33,119.00,20.83,69.50,22.10,71.78,1424,1160,840,221,WH-station1,2026-08-09T15:21:06.511-07:00
water_draw_1,2026-08-09T15:21:07.142-07:00,391.741,drawing,,open,15.0,13.674394,2.042604,48.44,119.19,20.94,69.69,22.20,71.96,1425,1161,841,222,WH-station1,2026-08-09T15:21:07.017-07:00
water_draw_1,2026-08-09T15:21:07.647-07:00,392.246,drawing,,open,15.0,13.691279,2.006875,48.23,118.81,20.94,69.69,22.20,71.96,1423,1161,834,222,WH-station1,2026-08-09T15:21:07.522-07:00
water_draw_1,2026-08-09T15:21:08.152-07:00,392.751,drawing,,open,15.0,13.708289,2.022187,48.23,118.81,21.35,70.44,22.10,71.78,1423,1165,837,221,WH-station1,2026-08-09T15:21:08.027-07:00
water_draw_1,2026-08-09T15:21:08.655-07:00,393.255,drawing,,open,15.0,13.725343,2.027292,48.54,119.38,20.83,69.50,22.20,71.96,1426,1160,838,222,WH-station1,2026-08-09T15:21:08.532-07:00
